<?xml version="1.0" encoding="utf-8"?>
<CAEXFile SchemaVersion="3.0" FileName="" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <Description>This document is generated from the APOS_SIF.qea model version 21 by the
        EA_UML_to_AML.js transformation script.
        The model and transformation script are derived from initial SIF model and transformation
        script from Kongsberg.</Description>
  <AdditionalInformation />
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="APOS_SIF.qea" OriginID="" OriginVersion="21" LastWritingDateTime="2025-02-17T08:19:44.000Z" OriginVendor="SINTEF" OriginVendorURL="www.sintef.no" />
  <InstanceHierarchy Name="InstanceHierarchy">
    <Version>1.0.0</Version>
    <InternalElement Name="SIF" ID="3e82b677-7426-4bb4-9f5b-45d3b0e98dbd" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="a86c2d19-ed6d-4784-8b62-1637786feacd" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="73ae7b0e-2b0b-4958-87fa-d6f064df08cd" RefAttributeType="Types/String">
        <Value>Safe state will be when all non-EX equipment is isolated. Ex-equipment in process area will also trip, but only Non-Ex equipment is included in the SIF. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="8bec8501-4449-450f-b5e1-b1a8a4a15a80" RefAttributeType="Types/String">
        <Value>SF 79.06-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="4dad67ad-0013-453e-9ec8-0a9c68175368" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="9630dd61-2076-4aeb-b170-86c41e1e75f4" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="43f82b58-2337-456d-b844-f3d36c41443c" RefAttributeType="Types/String">
        <Value>Electrical isolation of ignition sources upon signal from F&amp;G/ESD node. The function shall be in accordance with the ON GL 070 definition, and SIL requirement applies to the SIF needed for electrical isolation of non-Ex-equipment outdoor. </Value>
      </Attribute>
      <Attribute Name="SIFName" ID="1cbde36e-a699-4b43-bd0d-46ceb31a6d7b" RefAttributeType="Types/String">
        <Value>Electrical isolation</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="9108cbbb-41b9-4932-9842-b95cc697b9c0" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="9e6fc308-01de-41e6-a6d9-7ba949b22de7" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="f3f394e7-c205-490b-b1d6-e4e9123bb3e0" RefAttributeType="Types/String">
        <Value>SF 79.06</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="df1dc652-b0bb-4765-8ffa-ee4ac386a119" RefAttributeType="Types/Frequecy">
        <Value>0.1</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="6ead6dd9-f825-4888-916d-7a289c56b307" RefAttributeType="Types/String">
        <Value>Initiator not included in SIF (Initiated by F&amp;G detection) </Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="fcaf333c-193e-478b-babc-9693b3d8de37" RefAttributeType="Types/PerHour">
        <Value>2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="79352b0b-83e9-4126-a673-efbddec2df76" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="761bd552-0d5d-4bc9-964e-3c80df46b566" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="FinalElementSubsystem" ID="3e8f1eb1-33ab-48d4-9356-54d10d45455b" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="6a721bcb-fc3b-4bf1-bc43-3d6eda2afd2d" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="794fd579-d23d-484c-aede-7c7b409d6c2d" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="a733ef59-412a-4ad6-a21c-c557bc68fb2e" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="ad85ef57-50e7-471b-8ee9-ea00e090bbf2" RefAttributeType="Types/Integer">
            <Value>29</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="89d1b9d3-a645-42bd-91e8-9581f71c9faf" RefAttributeType="Types/Integer">
            <Value>29</Value>
          </Attribute>
          <InternalElement Name="82EN600A-10KA001" ID="035c2fde-e62e-4352-8ff7-a88892600f0b" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="ace5db2c-1886-441f-a588-9549937bde87" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="4b34a6d7-4812-4c68-a2ed-76ad82dcf3b5" RefAttributeType="Types/String">
              <Value>Lifeboats exhausts fan isolation</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL610-K010" ID="a26f86e9-3cae-424f-bd0c-5a07b9325e83" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="ac27d92c-f4b8-4e8a-a6f6-9a1448259066" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8e446589-a456-45b8-8104-f5c05f954c0c" RefAttributeType="Types/String">
              <Value>400/230V UTIL DB FWD GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL610-K060" ID="03991703-5ce4-4b2c-838b-8f37cf3ffcd8" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="3b8344f4-b3bf-4c20-8eaf-46d8aec6250a" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="94d4d594-5fb9-40d3-a4c6-ae23be7c29f9" RefAttributeType="Types/String">
              <Value>Contactor HT-F / 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL660-K010" ID="1e1b82e1-10d1-4584-a315-16cf597d4cb5" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="979e0c58-6e53-49de-a04d-db4770b1ecd0" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="b00afe1c-8feb-47b4-b92d-6236563bbaab" RefAttributeType="Types/String">
              <Value>400/230V AFT UTIL DB A GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL670-K010" ID="7e1e0da8-57c8-42ee-88a2-fafbede4f39b" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="edad8818-988c-49a5-91ec-4b155bcca574" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="ee57abb4-369f-413a-90b2-7bf1ef8df641" RefAttributeType="Types/String">
              <Value>400/230V AFT UTIL DB GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL620-K010" ID="d9074c3b-ea33-46df-9e10-4eef7d63d35c" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="67d843c6-0cd2-405f-89ca-55d010b5a3d0" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="416e76fa-660c-438d-a22e-aa034ecdb097" RefAttributeType="Types/String">
              <Value>400/230V UTIL DB FWD GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL761-K010" ID="169b2bdf-1931-4b05-bd45-b248df410b17" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="65f25228-b1b7-4321-b975-34639dcc753a" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="2cd1dbd7-95f5-41f0-a61f-ed64c08045ef" RefAttributeType="Types/String">
              <Value>400/230V UTIL SUB-DB GR1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL776-K010" ID="13427de4-67e7-4248-947b-4dd9425e8105" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="520a4b03-85f5-403e-96b2-819297b3d1b8" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="75943315-4c8e-4cba-9c4f-4d54bdc62023" RefAttributeType="Types/String">
              <Value>400/230V UTIL SUB-DB GR1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL781-K010" ID="9a10a04f-899b-4c57-9f95-bcf7dafe9329" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="08cd4da9-3d4a-4034-93f0-8f2b39cef4fe" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8585de68-7acb-4ac9-98e8-fa43a2282c1d" RefAttributeType="Types/String">
              <Value>400/230V UTIL SUB-DB GR1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN650A-12MA001" ID="8224254f-268a-4f99-9f07-16cc11fee252" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="a518d0cc-8009-4dd1-96d4-1e035d5f0ddd" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="bd9000e4-b7ff-4d24-b664-2ff7e43e04fc" RefAttributeType="Types/String">
              <Value>UTILITY_STATION 2_ELEC  GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN650B-09RA001" ID="ade59913-ec68-4ffa-bcb0-351e695cc3ed" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="ae6d91cb-1915-48a5-9d3c-ea574c48b87b" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="c9562b8c-dc45-40de-8445-7016166f43e5" RefAttributeType="Types/String">
              <Value>UTILITY_STATION 1_ELEC  GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN650B-10MA001" ID="9a61c705-7980-47ce-87fa-22fa289460ba" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="6b88dc72-b679-42d4-a750-a1992f858c67" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="f01afbd5-bdc4-4b7d-867b-c6143a8064ef" RefAttributeType="Types/String">
              <Value>UTILITY_STATION 5_ELEC  GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN650B-11MA001" ID="2b735516-543d-45a7-804c-3bede2f05a81" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="7bc1d373-a4f0-41eb-a32d-fe4624e430f5" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="4e5b33d6-33e7-4bd0-a83b-531faaf74ba4" RefAttributeType="Types/String">
              <Value>UTILITY_STATION 3_ELEC  GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN600A-14MA001" ID="0bbd9093-5c47-4fe5-924e-5b6438afe929" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="faf0c0d8-d96e-4052-9243-301bcc07da78" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="b0ad582e-2dfe-4ab2-b2c8-edd51238326c" RefAttributeType="Types/String">
              <Value>UTILITY_STATION 4_ELEC  GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN600B-13MA001" ID="e62c1eab-5027-459a-8713-2290cc267e14" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="1350ed24-e209-439b-9a9d-df9c9ba8962d" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="89f1f9ee-74d1-42a8-a1f3-9ed5fd209594" RefAttributeType="Types/String">
              <Value>63A SOCKET OUTLETS GR 1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL661-K012" ID="4a8073f0-aa65-42e1-9b37-c146dd801151" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="cacc75ff-8d5d-474d-b27c-e60bda77bdd3" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="38da52da-da86-488a-a7e2-26fdd46dbb1b" RefAttributeType="Types/String">
              <Value>400/230V EX HEAT TRACE SUB-DB TRIP</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL661-K013" ID="88edcce6-a724-458e-8c65-42e3453b5ed7" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="bc69595f-b899-4fb4-8eb7-4b2fbb6652dc" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="9c5c8546-b8ac-41c2-8c18-9e3439cb6228" RefAttributeType="Types/String">
              <Value>400/230V EX HEAT TRACE SUB-DB TRIP</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL661-K014" ID="e4c19cc4-20e7-4e5a-acdc-c0cb19d520db" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="ff85de2b-596b-4c1c-8ea1-d03b6584c843" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="9533df19-285c-4fc8-8679-58a73a4e1a2a" RefAttributeType="Types/String">
              <Value>400/230V EX HEAT TRACE SUB-DB TRIP</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL661-K015" ID="76e8b38d-ab34-46ce-afdd-d0c37ffe16bb" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="59f3de80-1b79-4380-bb95-9adc8af80ea5" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="2201334b-f380-43f3-a8be-f6a61c81441f" RefAttributeType="Types/String">
              <Value>400/230V EX HEAT TRACE SUB-DB TRIP</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL661-K018" ID="bab7ee47-97b8-43b4-bdbc-d9140339277e" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="900bfe87-f5d0-4244-bed0-f8f003794812" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="714622b8-e9c5-4cb3-92f8-947a9d970259" RefAttributeType="Types/String">
              <Value>400/230V EX HEAT TRACE SUB-DB TRIP</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL611-K020" ID="af6df4f4-47f8-4718-b260-cee40b5ddea6" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="8616be1b-ec22-4c40-aa7d-d0828bb0394c" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="dc2d32fa-e19b-48aa-a19d-b9df582990e4" RefAttributeType="Types/String">
              <Value>400/230V HEAT TRACING SUB-DB GR1A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN002A-02BA001" ID="d5f28ca6-6cbe-4f61-9aa2-4f1fed963027" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="04201176-eec2-46e3-a400-0349dff85d13" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="76c7b3d5-5070-4065-9e09-f7fa4ed262b9" RefAttributeType="Types/String">
              <Value>ESD Trip</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN002B-02BA001" ID="ac261d49-8a9c-4135-92a2-d63bba852f45" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="49c99083-767b-41e7-9d1e-b4e5bf30e3aa" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="c936d2b8-284e-4e2d-bbee-8a05fddb398e" RefAttributeType="Types/String">
              <Value>ESD Trip</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL503-K901" ID="0ccf0157-82ff-4e71-8559-3c45061f92a6" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="ce3c9e8d-962f-4747-9bcc-279fdaa0832b" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8a6ace52-f90f-45f0-ade8-984350324592" RefAttributeType="Types/String">
              <Value>Single Gas 1A Trip</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="84EL503-K901" ID="e4ca20e0-9909-4435-bd0b-6e9eac098fc7" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="f2f43845-432a-47b9-b26f-a43c7a1ad34f" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="bd5ebe32-d74a-4254-971a-e85dde7de778" RefAttributeType="Types/String">
              <Value>Single Gas 1A Trip</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL777-500" ID="15b48af4-3985-4271-8c47-e13c833d106f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="a478b511-3f71-4ac0-8ef8-2e11fbcedfb0" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="55729aa1-3fe7-466b-8ef7-a1fdd3fa61ac" RefAttributeType="Types/String">
              <Value>Isolate general A telecoms power distribution 1</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL777-501" ID="8e76e320-59d5-40da-9e3a-3e24b17d8b96" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="88bd3c51-09ab-4ce5-b728-ec6619392320" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="52b0f4e7-e888-4460-a860-1be9946d2481" RefAttributeType="Types/String">
              <Value>Isolate general A telecoms power distribution 2</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EL626-537" ID="b8f2adf2-2484-4b64-a499-1b55870e5010" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="bd27739d-1701-4448-afdf-d111d9c8d86c" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="fa8e968f-551f-4cac-a9e7-398775059ed0" RefAttributeType="Types/String">
              <Value>Isolate general B telecoms power distribution 2</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="85EL615A-518" ID="a0830617-6fe0-426c-9773-62e3c5def59e" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="3d9f2f3f-b736-47a3-82b5-254430f03d70" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="26d6f57b-fa9a-427c-9147-02d2c233fbc8" RefAttributeType="Types/String">
              <Value>GPS receiver ant. Iso. on Single Gas</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="adc9afd6-4d3f-431b-bd71-d5a07a5fcbbb" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="1f0d3cce-50f1-45a1-b70a-19edd8cee248" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="467036c8-e7b0-482a-b2a8-6f4a506838a7" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="4f6a5aad-00ea-4495-8632-b49a9a812383" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="22f0d58c-ccf7-48b2-9502-45e7b30ac7a2" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="46b1a852-a3d4-4a1d-907b-259e234c2048" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="F&amp;G node and ESD node" ID="f4bf4fe8-6058-4600-b786-46d7d062fc53" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="ce35b638-62bc-413c-8ee1-36d3d07c962e" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="168defa6-391d-47a5-a155-54be2bc4d4f6" RefAttributeType="Types/PerHour">
              <Value>0.00491</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="650abc4b-cde1-4c62-a09f-f8010b9d894b" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="c6d1abe8-b8b8-4354-bf07-f3e684f57dc4" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="18aade2a-58e4-410e-bc9b-39f3627d6578" RefAttributeType="Types/String">
        <Value>Successful release of required amount of Fire Water in desired area, meaning that FW pumps (incl. all utility systems) has started and is supplying water to the distribution system and the relevant valve has opened. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="644f5350-584b-4f9b-a2f8-9273c1b9aa69" RefAttributeType="Types/String">
        <Value>SF 71.01.01-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="8e41ae43-8eb2-46e7-9262-c4218fcd7c90" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="c608d3ed-00a3-4b6b-9f43-c96d1dd62066" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="c2b648b7-be96-428d-bf4d-9fa76d1937ec" RefAttributeType="Types/String">
        <Value>Release of fire water to extinguish fire and fire outbreaks; cool down equipment and areas exposed to fire, and control larger fires to avoid spreading into another fire area.</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="d9121b45-ae6f-49cc-af25-54d82652a575" RefAttributeType="Types/String">
        <Value>Release of fire water (Deluge, Monitor)</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="93666486-aa47-4543-8c83-eaf63aed0838" RefAttributeType="Types/SIFType">
        <Value>Global</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="0a2dc8c2-8d61-4c9c-8dac-f5a12a9e464e" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="1db6e810-67f3-4cd5-8f76-abba25a35444" RefAttributeType="Types/String">
        <Value>SF 71.01.01</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="952b0936-2838-41c4-9d2e-57099e121e30" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="8ac115f1-4adc-461d-b93b-bff02313b8c1" RefAttributeType="Types/String">
        <Value>Gas leakage, fire</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="1a650f96-b9cf-44f5-9316-01c527572635" RefAttributeType="Types/PerHour">
        <Value>2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="84b60ea5-24ca-4395-9be8-1d1d5350e067" RefAttributeType="Types/ManualActivation">
        <Value>Local manual operation to open deluge valve shall be possible</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="b2b5d177-eacb-4f3d-befe-773e48309e16" RefAttributeType="Types/String">
        <Value>Common cause failures will apply to fire water pump elements and firewater cooling check valves in 3oo4 voting configuration.</Value>
      </Attribute>
      <InternalElement Name="FinalElementSubsystem" ID="1a8784b9-7653-45ac-8fec-c010f79a1144" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="80884c43-51ae-4ca0-84c5-bfef00378111" RefAttributeType="Types/Integer">
          <Value>2</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="871e077a-4610-45cc-9cba-084a461b8fa6" RefAttributeType="Types/Integer">
          <Value>2</Value>
        </Attribute>
        <InternalElement Name="Group" ID="6830afd2-d11d-4fe7-879e-ef529ac0582e" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="00959322-2a46-4df9-891a-d7cf6063738c" RefAttributeType="Types/Integer">
            <Value>3</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="602afddf-6a8f-490a-86c2-a11a71231bcc" RefAttributeType="Types/Integer">
            <Value>4</Value>
          </Attribute>
          <InternalElement Name="Group" ID="cb9a95cc-5071-4e42-97fc-6f2f6878e891" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="dcac9ee9-c598-437e-9892-31a92baa0a32" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="39b25428-40c7-448b-8bb8-70270a79a8c8" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="Group" ID="8c80c356-5d67-4996-9785-6faf618fcd64" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="51636a7b-4e89-45c4-ba87-f66c808a45fe" RefAttributeType="Types/Integer">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="b5880b11-12ce-4c53-a10e-c656fed677a5" RefAttributeType="Types/Integer">
                <Value>2</Value>
              </Attribute>
              <InternalElement Name="71EG100-D01-M01" ID="46cc195f-a46e-4c04-af74-3c759f585d35" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="b5a3a655-e0e5-4b86-9cad-9d536379755f" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="897f51bf-8bfc-4f01-993a-3d067e045a58" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="36e6fc2a-62d7-4519-bc7c-d1b3c7510342" RefAttributeType="Types/String">
                  <Value>FW ENGINE FWD - ELECTRIC START MOTOR 1</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="e2d736dd-5f22-4bbb-87ba-bd12e2f629fe" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="df8675d7-da26-4707-8525-cb0bbe3b4673" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="ef5a9ae3-3352-4fce-a065-23ad10048d93" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="79ba4618-6759-4a6c-89e9-a1779c41b297" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="2ba422f1-face-4a9c-9f86-f07b0015693a" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="a012f3fe-4b18-4bc4-a274-4d67f3374c38" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG100-D01-M02" ID="e0b7cabb-d8ee-4b79-b9bd-8ff8d9c0aba6" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="741f1d9f-ccaf-406a-8de4-016d13305672" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="88cde200-748f-4e49-a83a-df9b94fe4250" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="093a1093-4512-47ea-84a6-711888175874" RefAttributeType="Types/String">
                  <Value>FW ENGINE FWD - ELECTRIC START MOTOR 2</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="81eb2d60-2822-4947-81c2-8ee12fc52503" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="e42621de-d36b-4b23-ab04-575e91f1ee76" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="291a7d5f-7b76-48d3-a06e-bdc408a7593a" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="348d2b71-f8da-447e-b611-1a08973742e9" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="e7da3166-45fe-4206-b47b-e0072a1d1de7" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="1b7e9dd5-99f5-4669-8763-4e38e09e602b" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
            <InternalElement Name="Group" ID="cc89ad27-1d1c-4c83-b917-432a33d2e144" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="65b6d86c-62cc-4818-b059-a3b3ce0d97f6" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="c3591e62-a6bb-482b-a8d5-2b19568817ee" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <InternalElement Name="71EG100-D01" ID="67aeb67c-6e58-4066-8947-ddf94d153c3c" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="6db463b3-7cef-4a63-8771-5d0b05146170" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="6e2217a0-a962-4f60-8356-49ce760d7633" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="5c5513fe-d10c-47f9-b43c-75d971736551" RefAttributeType="Types/String">
                  <Value>FW DIESEL ENGINE - FWD</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="9b6e3fb3-c5fc-4d07-b25d-babd4e7a0fcd" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="2aab41bb-36a5-455f-a7ca-681e2821ba4c" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="eb330269-3ce3-4062-97e4-f084b1d0560f" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="a50a5a88-db13-4a8f-ae1a-659592cae87e" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="f4d4fe66-35cc-4082-8bbb-e78b14e54faf" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="66683095-5b1c-461d-9f30-f666037b047d" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG100" ID="068e0aac-844f-474a-ae2d-ece91977b156" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="85d5d399-21cb-421c-8660-83ec752454d1" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="178598b0-dcb8-4819-ac70-2b10385744d6" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="6cb6fef4-3a0d-471c-aff2-8a6cb1d76e20" RefAttributeType="Types/String">
                  <Value>FIRE WATER GENERATOR FWD</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="0da59f15-66e0-4cb0-82be-b7a0f90df4a8" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="2f355169-d8e4-412a-a93f-c2aed1643368" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="6e0c5214-5a8d-4010-b4c4-199128864181" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="869ca2e8-8872-4992-912c-362dade68cbd" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="ef5f847c-958e-48cd-b2c8-12d5acdbd96f" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="d1202739-76a4-4840-a225-360cded0c78a" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI100-M01" ID="42ef7a59-c2f0-4ccc-8fee-f2d844d33c3e" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="9e89dcb6-3ecc-49ac-a7ff-b83d73db140e" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="c635b0db-c1d2-45d3-ad60-ce5886701756" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="71cf499d-b915-4804-8a65-72f7a744c7bf" RefAttributeType="Types/String">
                  <Value>FIRE WATER PUMP FWD MOTOR</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="b1f568b9-eb99-4896-a81d-c02b556ee603" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="106fcf3e-7bc2-4add-b1f2-7ae388d6585d" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="b9a3a7b3-d0ca-40d3-9e7e-f722f927b3ff" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="d9e98024-7167-447d-9aac-622712e1ba52" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="f799fcd7-f501-4a98-95b2-6e86092ee7c2" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="3c39849d-45a4-4732-9072-a39d3a1a118f" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI100" ID="5c076294-c791-4775-bea1-c842d68b0018" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="e2fe2a5d-3f81-4067-9574-de1651812e47" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="c563a950-37d8-44f9-b1e9-779e30f49ca4" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="f8275a68-9b79-43e2-a423-edeb72223c6f" RefAttributeType="Types/String">
                  <Value>Pump A</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="387c8dc6-427c-40c9-8bf1-4774073c5d70" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="ddc84785-5b03-4579-82f0-eb94c7c8ac60" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="25880183-cba4-4b7d-aadf-e4bbd28f5708" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="3877b2a9-5a0d-4f9c-8d32-a79f5174fee3" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="ad08979d-3d4c-49e1-8afd-9739b480a7cc" RefAttributeType="Types/String">
                  <Value>DU: Fire water pump does not start

DU: Fire water pump stops/trips after starting when tested or under demand (pump does not deliver continuously over the entire test period)
Node 1: Pumps protection is only active at test mode. Running in emergency mode without protection can lead to pump damage if the problem occurs. Trip under test mode is then conservatively classified as DU
Node 2: If the pump accidentally trips after starting, e.g., incorrect sensor measurement, then Non-Critical (NC) is applied</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="8fc3c166-3309-490a-9929-6098a2be1584" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="VC71-6018" ID="9de313de-71e7-427d-acb2-e5f17f8aba01" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="aa148156-edf2-4a9b-bad0-a31bb320e834" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="073d0fd3-4bb0-45bb-a093-b1e8bfdeb1a5" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="d29a27e6-3f55-4fdd-b7a5-f86c6e1a0fc0" RefAttributeType="Types/String">
                  <Value>Outlet cooling check valve</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="b6f6d690-7206-49c0-97d9-0a79eab3f019" RefAttributeType="Types/String">
                  <Value>Valve opened</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="55e06ede-4e6b-41e7-9ffe-a523db5512e5" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="818ec3e4-6ec1-4672-8fb2-3b383acfe2ec" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="a41a7f1d-7ca5-4375-baa9-ffa539ae877a" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="0cc15284-afe2-4404-9df6-dc23d0261895" RefAttributeType="Types/String">
                  <Value>DU: Non-return valve leak rates are greater than acceptance criteria. This can be detected by normal leak test or tripping with help from condition monitoring, e.g., differential pressure

DU: Valve is truck in between position/fully open position

DU: Not possible to establish differential pressure through check valve when tested</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="a7b69a31-1fb6-4d72-9a30-3d334ec090df" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
          </InternalElement>
          <InternalElement Name="Group" ID="32aa83b1-18e1-45dd-a2e7-8a4ceaec2914" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="5e989166-6b8a-4864-a1dd-dee1da938ac2" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="119e80c9-165a-428b-8144-11cfcad80720" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="Group" ID="fce7a92d-7dfa-4807-8fd8-72eca2b6d537" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="b79a916a-7270-4be4-86e7-8f9aefd848e6" RefAttributeType="Types/Integer">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="58d889d2-190f-463e-b654-857ac7bb49a0" RefAttributeType="Types/Integer">
                <Value>2</Value>
              </Attribute>
              <InternalElement Name="71EG200-D01-M01" ID="dd33ed1a-0fcb-4cc8-aedc-6137445dd751" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="a54db7e2-e2be-4007-a362-5454295f52c0" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="46bd8738-4de6-4cd9-9c69-d56bdc0234ce" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="388d0c92-fb9b-491e-9bb2-1549e9735f09" RefAttributeType="Types/String">
                  <Value>FW ENGINE FWD - ELECTRIC START MOTOR 1</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="933df042-f662-4222-999b-9a25be05856c" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="28146f20-c151-492c-8c95-659410982e11" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="d82aa18d-8a5c-443f-b1cc-5fb596e5ba49" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="080bdb6b-cbf9-4c76-b894-7b29d973c990" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="4748feb7-5619-4b47-9272-13d1af3cd6ad" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="c1e42345-7ccf-42b5-bf6e-c2f60d309191" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG200-D01-M02" ID="da13ca82-5ffd-44cf-b0a5-19ab8cf86a1d" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="fab871c0-0cd9-4752-9be2-cd34f184655d" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="5cd5cb2f-8cd4-4fd1-a3a8-b2e93f402801" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="624b763c-3d56-4d4c-9347-d9af06b3f55e" RefAttributeType="Types/String">
                  <Value>FW ENGINE FWD - ELECTRIC START MOTOR 2</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="d05f3c04-3135-4e67-857f-f0c6ee788199" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="8878f678-eab7-4a8e-8697-245eed5b4f2e" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="7a9a55be-3187-4ae0-8b4f-24c260657046" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="03530d70-780d-457f-bb9e-0ca89bab43ea" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="fcf04d8b-fbbc-47d4-9bbc-c47b36458eb7" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="b796e2f4-38c6-40a3-b098-71991433e35b" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
            <InternalElement Name="Group" ID="1a405a6f-521c-4a1d-bbb5-4ec93ca1ddf5" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="aadc6420-59e1-482e-a97b-ea27c685c012" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="e4b0ca29-7c9e-461d-9641-e97c46666d38" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <InternalElement Name="71EG200-D01" ID="ac4bd2b8-614b-4d13-882e-bd925c90676d" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="59fad2ea-3c0e-45b6-8a8f-3b2b848dd828" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="2a4cfbaf-23b3-437b-bd2c-0292e4421d57" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="42daae15-a1f9-4631-b211-4d50bb43fe70" RefAttributeType="Types/String">
                  <Value>FW DIESEL ENGINE - FWD</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="87e31b7f-ad58-4ff0-90e2-aa56665793d3" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="8b399946-3def-4c20-985d-3d63178e4b88" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="8b6ad4b9-1af2-4d95-a531-57fec55d3c2d" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="ee3bd3c2-2bde-42fd-accd-f4c97e2c1b96" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="cade3cb0-b15b-4a6d-9db1-e243dccf5edf" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="e8b89ec5-34f3-4f1b-ae78-5db19d0caf2e" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG200" ID="63d162d4-c0b9-4a29-baf3-6984ff64e01f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="ab278847-2165-4ea0-9c2f-7f051d344480" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="9abe5e24-7cb7-47b0-ad74-cd2fc52ff80c" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="0b1c5dcd-3bb4-45d3-a906-181693da1340" RefAttributeType="Types/String">
                  <Value>FIRE WATER GENERATOR FWD</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="84f46b96-4f11-4023-aa1b-68364243297d" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="c6081c64-2b4e-4b22-bf33-79ce2b3791ed" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="e7f9afcd-714d-4e73-9e0a-4e0612eae306" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="3ba4eae3-8ae6-4caa-af5e-d19a06112d38" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="fd0a5f84-30c9-43ea-978f-29446462fe3b" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="4b366d4a-ea5b-4d73-9e13-5ec57c92e96c" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI200-M01" ID="48164d26-d23c-4c9d-b0d9-29d69b93f62d" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="177d6d43-d029-4245-a202-7a16d6ae3c76" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="73b6cca1-9b15-42d2-af47-758efa3fe926" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="ed311a0d-9b0f-4499-bd4f-8d9e9ba137ae" RefAttributeType="Types/String">
                  <Value>FIRE WATER PUMP FWD MOTOR</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="6caef65f-d7a0-4fb6-82b3-d4e0b475e862" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="5f953e4e-6fa7-4a1f-924f-c58a4c528dd4" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="5270fb29-d771-4753-b145-dc1b11727f36" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="181501ed-08f9-4da0-af7e-2ebb466db64c" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="c0495daa-e2b8-422c-8610-01250fce36dd" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="9284af58-b2e6-4b04-8c26-ce6a491efede" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI200" ID="b8fd8cc2-8bf4-47ee-82e4-948c94f17aee" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="6fea283b-9802-4809-b206-05551fc2fd11" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="9ab16fec-c05c-498c-8512-c63c66edbbc8" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="85854984-d877-465f-91f2-47ff6decd500" RefAttributeType="Types/String">
                  <Value>Pump B</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="a2ebf11f-e72c-43b1-9b1e-7948e6e08ef4" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="d2584387-f00a-4f96-9a27-da33f2e967b4" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="3df567a1-e814-4d51-b0d2-b61045b8ba63" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="ceb0bd2b-cee9-4006-b87d-996dd2677112" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="62dfe0a6-d8cf-48e9-a6e7-0089d9477674" RefAttributeType="Types/String">
                  <Value>DU: Fire water pump does not start

DU: Fire water pump stops/trips after starting when tested or under demand (pump does not deliver continuously over the entire test period)
Node 1: Pumps protection is only active at test mode. Running in emergency mode without protection can lead to pump damage if the problem occurs. Trip under test mode is then conservatively classified as DU
Node 2: If the pump accidentally trips after starting, e.g., incorrect sensor measurement, then Non-Critical (NC) is applied</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="5d892a4a-3343-4d90-a871-2fe3f321c670" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="VC71-6017" ID="c209224a-7638-46e4-b5c2-5e26c213d518" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="7b5e1383-f799-4467-9640-d2a2d6afb14e" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="c44b0f70-94da-43f9-a2a0-8a8a0e2c9cb5" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="9c15f203-3cd3-4273-9155-637d9c1aef67" RefAttributeType="Types/String">
                  <Value>Outlet cooling check valve</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="266fc50b-c88d-4f0a-ac6a-8fdae4cb22d1" RefAttributeType="Types/String">
                  <Value>Valve opened</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="d68caafa-5d9f-4eb9-81f0-ae9cb9276358" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="25636b5e-483f-48d4-9480-1e5f81f79897" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="f387f576-060d-4612-bd22-c5c96779a4a3" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="8074d6af-2917-4782-80f1-f703b6dad854" RefAttributeType="Types/String">
                  <Value>DU: Non-return valve leak rates are greater than acceptance criteria. This can be detected by normal leak test or tripping with help from condition monitoring, e.g., differential pressure

DU: Valve is truck in between position/fully open position

DU: Not possible to establish differential pressure through check valve when tested</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="6a61dfe4-981f-45ef-b199-2c9aee189dce" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
          </InternalElement>
          <InternalElement Name="Group" ID="be61622c-8614-4d1c-9e59-dcad37e1a0ea" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="16157aae-e2f3-4d61-a380-004965ee4713" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="a31f33ab-2ee9-4361-b36e-26fe980d13b0" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="Group" ID="257dfda0-3d75-4882-813a-cfa10d80e29f" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="20678c33-8b3b-4f19-afbb-7537344c7a5c" RefAttributeType="Types/Integer">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="0d6e33c6-159c-4f29-85f5-eff6bac7e89d" RefAttributeType="Types/Integer">
                <Value>2</Value>
              </Attribute>
              <InternalElement Name="71EG300-D01-M01" ID="68172c1a-1e1a-487a-bacb-934d0e8defcf" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="35850c87-23b6-4421-b2d5-5b19c90d667a" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="ba9e3035-df54-4eee-91fe-d4872e3cedc0" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="1f8e968c-2cd4-4c76-8da9-ea0f1afd0b64" RefAttributeType="Types/String">
                  <Value>FW ENGINE AFT - ELECTRIC START MOTOR 1</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="11e1221b-881a-49cf-8115-5ca9216f9d0d" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="ea3da228-82d7-4074-a690-6643fb4a807b" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="35723f5e-2b2a-4306-97e9-be9253bef199" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="fd710362-1cda-441b-9246-0069758f4d71" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="7b7ccd69-0fff-43ab-983c-e2990f1fcdbe" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="f828a6f8-d826-4019-91ea-f97487183c64" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG300-D01-M02" ID="85f084ea-b484-46ea-a357-3031226b4f84" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="e9075940-57dc-45b1-b493-e47bc042d5e5" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="747e4c87-87bb-4508-a339-f377e179f6f6" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="1900e29b-bf5c-4918-8830-386241cca387" RefAttributeType="Types/String">
                  <Value>FW ENGINE AFT - ELECTRIC START MOTOR 2</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="84cb72d0-6b1a-4134-a200-dd8159aa9d80" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="c1746f1b-ee2a-4132-b060-d187cc44323d" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="128b780f-4982-49a8-94ca-73f0129fd9de" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="db4f2fc4-47ca-47de-b8e6-bead2d12640c" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="2f91bdcc-83c6-46d1-8217-0fde298e5c54" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="2ecff846-5c9d-4ac9-8947-15723b70212a" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
            <InternalElement Name="Group" ID="b686f931-47da-452f-8d04-7d7912cddb23" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="7c00b541-b8ba-4313-aa70-50c46ea2b358" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="5d9219c2-eb84-481f-807a-937259f138ba" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <InternalElement Name="71EG300-D01" ID="6a9638da-1daf-47c6-a965-fb4996f841c1" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="516203e4-9210-41ae-86e9-e6d909ffac3a" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="a01aeb00-57f2-495e-9a6b-6721067f19cf" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="8d186491-afcd-4f35-a0dd-6bb3b7b839c5" RefAttributeType="Types/String">
                  <Value>FW DIESEL ENGINE - AFT</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="f11ad7ba-eca3-46de-aa55-1a9f03df009d" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="c7b494e0-837a-47df-9add-f6f256bd8190" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="b8c493d9-86fb-45c3-903e-b49f094dd599" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="08d201c8-6647-4624-86f1-3f8c5dcd9789" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="f3099266-7459-4739-af10-e336036c0400" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="dda5066e-dd3e-4da9-8f68-84ff9f2c0ea1" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG300" ID="76a1ecd7-a8b5-4cbf-a897-bd97b3315d54" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="e07626e0-755b-470b-97d9-858c1ba5bab6" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="7f71a932-b2e3-40aa-8b0f-17bb0361e338" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="5d7fd9cd-6db1-4852-bbae-fb52feb2b591" RefAttributeType="Types/String">
                  <Value>FIRE WATER GENERATOR AFT</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="b052f056-21d4-46a7-831e-1cc1c213a1be" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="1da976ce-2134-462b-a83b-d1e693c13805" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="b3ddec09-dddf-48d6-8398-864005b8ed84" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="da46d944-0a3a-4eb9-a4ac-cd556a80b988" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="1ee37831-a6c0-43fc-810e-2e82608e6396" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="c7b88933-26f4-41c0-8dc2-5356cb906161" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI300-M01" ID="7e66db46-f085-4e62-8eeb-bee9eac50b3f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="0e52a362-3f1d-4b63-a281-0d47864ad4ac" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="f95822b5-3a4e-4804-9d7e-7c3958117417" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="80c616cd-b8fb-4a25-be9a-1ead8774de12" RefAttributeType="Types/String">
                  <Value>FIRE WATER PUMP AFT MOTOR</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="aa26cfa9-3acf-4151-880f-5837946a913d" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="bb91bc0e-e4c8-4b6f-b1d8-3a94144385da" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="264531e9-8bfa-4e6b-b073-cd592414cffe" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="95ea3778-687d-419d-a964-5bf5505fca1f" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="038e9bd6-fba3-4bcc-9810-be6da165ce53" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="aa4aba12-9924-47bf-9160-56b061062b16" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI300" ID="abe3df3d-0eed-4a12-8abd-27845bce01be" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="85430f81-715b-45c1-9a5b-a3471dc63619" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="a31daa05-fafb-4823-af32-bb3bdb87bd02" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="234769da-208a-4387-add6-7e6797699bbb" RefAttributeType="Types/String">
                  <Value>Pump C</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="30c9d6bf-d9a0-4941-b3d6-3f55c336fb69" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="7368634f-6d8e-4020-b3ef-d8240dbda371" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="27f0a27f-a926-424d-ba8f-665eea8c876c" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="9f36299e-0b2e-406f-9c7a-93fb32068322" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="0e9ddc30-3299-4e37-bdd7-457806cb9444" RefAttributeType="Types/String">
                  <Value>DU: Fire water pump does not start

DU: Fire water pump stops/trips after starting when tested or under demand (pump does not deliver continuously over the entire test period)
Node 1: Pumps protection is only active at test mode. Running in emergency mode without protection can lead to pump damage if the problem occurs. Trip under test mode is then conservatively classified as DU
Node 2: If the pump accidentally trips after starting, e.g., incorrect sensor measurement, then Non-Critical (NC) is applied</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="52df97d3-17cd-4b61-9aeb-29fad95d594e" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="VC71-6016" ID="785d592d-7c2f-4532-9c3f-cd2dcc13e84f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="8e69ecd1-e272-4ee6-90a0-9032a072dcbb" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="d4ad4026-20c7-4cc6-ae93-61825f0661f2" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="d5ebaf99-0ba1-49fa-ad6b-74c1a5bf461a" RefAttributeType="Types/String">
                  <Value>Outlet cooling check valve</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="d84995ff-83f7-4311-8875-d674c9e7197e" RefAttributeType="Types/String">
                  <Value>Valve opened</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="b9038fd5-9f34-482c-94f3-1dfbb2a51445" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="3e518c4d-476b-4695-8d80-c7525f5bed9c" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="c1052a8a-fc53-4750-b953-29811790f5d3" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="801d246e-96aa-4470-94cf-95574414cd18" RefAttributeType="Types/String">
                  <Value>DU: Non-return valve leak rates are greater than acceptance criteria. This can be detected by normal leak test or tripping with help from condition monitoring, e.g., differential pressure

DU: Valve is truck in between position/fully open position

DU: Not possible to establish differential pressure through check valve when tested</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="06f48be6-9b7f-4f8b-a6a5-6e3ca27d69e8" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
          </InternalElement>
          <InternalElement Name="Group" ID="b5c10ddd-ed79-43ce-b83c-b1b7d57f4de6" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="a33172cd-47c6-456d-a5a7-10c122616443" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="ee8fe525-385c-46ce-8077-bf1f5c7bba3e" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="Group" ID="9c3886ad-e996-4cf4-b099-9b34ceb32e63" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="38777b2e-32bc-4071-ba55-5da7676eb79c" RefAttributeType="Types/Integer">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="8d0f0208-d15c-48fd-be95-84d636551477" RefAttributeType="Types/Integer">
                <Value>2</Value>
              </Attribute>
              <InternalElement Name="71EG400-D01-M01" ID="ee4c88ea-5ab2-4366-867d-a867d50364e8" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="a4663e06-0946-45e5-82a3-fd24de207366" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="4babaf09-51bd-4ddb-9335-34dbffa2dd91" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="55a13578-1816-4279-afb1-4333bfbd3f35" RefAttributeType="Types/String">
                  <Value>FW ENGINE AFT - ELECTRIC START MOTOR 1</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="81f729b4-6ee3-4643-983a-7152e1fb206f" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="de0c8e6c-c105-453c-bbb1-6e7d39335a5e" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="94374f08-0edb-418c-8e0f-87b28c5314ed" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="f6b5dde6-7234-493e-9270-2df1b1946fa0" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="311b4a38-12c3-4ec8-bec1-074c40cf340f" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="b2a7d564-677c-4aa3-a2ce-9c1129e09665" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG400-D01-M02" ID="cf569161-74a6-481c-a353-22a4e6ebb329" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="627772ec-8d24-41f9-bca6-f2996eb7431d" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="e1df7545-1db1-466d-b19b-800eb7ea6df5" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="c38e4b7e-852d-4eb5-bd16-b120a7a52268" RefAttributeType="Types/String">
                  <Value>FW ENGINE AFT - ELECTRIC START MOTOR 2</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="f44f4b55-bb9c-4296-ac9b-b06537f70e1d" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="f83d2441-87b1-47a4-a6dd-db07c5ba6d63" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="660af0f8-10d0-4d68-9da1-cfb52fb2f97b" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="fa303b47-8270-42fd-867c-345871ff1ba3" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="76ea12a2-6a05-4e9f-93bc-3245b26caf1a" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="095cbb2c-9c24-4e1e-b2da-15e8c60ab8c0" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
            <InternalElement Name="Group" ID="634883fe-4b86-4647-a8f8-19cef86dc1c5" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="4c0490c4-7c0a-4e28-933e-e71b802e5bff" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="1d4209d1-6a5e-40e9-bc91-71967aa0d7c3" RefAttributeType="Types/Integer">
                <Value>5</Value>
              </Attribute>
              <InternalElement Name="71EG400-D01" ID="bee8fb96-d2f4-4038-a0c4-bb23dc97eba5" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="a1844b46-0ffa-4a13-9a76-0adb68d17e36" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="243faf4b-6c35-45f2-8274-85ced17b5f18" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="90378c07-7dae-4b70-9ddf-31670fd92a7c" RefAttributeType="Types/String">
                  <Value>FW DIESEL ENGINE - AFT</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="d6dc3aa5-8709-4092-b375-a47ef07cba18" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="959ca64c-7812-4314-8f47-85a0f7fa01be" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="86a88bf4-ff67-4829-af4f-493cdaffcb24" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="da36477b-03f7-4f21-b3d8-dd8388c44483" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="03b3327f-260f-4ca9-bbfb-864e06e71679" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="3ad1878c-135b-410e-8a8a-5acaa09fca40" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71EG400" ID="e0baf9b3-eda4-4766-ba1c-93ad5015e5fc" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="3aae131c-d5d9-4741-b35e-9c5bbb768b43" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="3c9ea8ea-9174-474b-bb23-490f05795e9c" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="d5577257-c7e1-4866-8236-181f3c0d5363" RefAttributeType="Types/String">
                  <Value>FIRE WATER GENERATOR AFT</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="89045421-4b80-4acd-805a-f76af1e3b400" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="3ed26b4d-6ada-429e-8e96-cdd05116dad5" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="ebd892ac-1461-41e1-8ad4-8c08e02844a5" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="90ca6804-4f60-431e-b756-cb8187a3dcc0" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="3fea0338-43f8-4baa-82fc-38d1b93171b9" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="c1fc070c-3ae3-45a1-b3a2-10a960bb8322" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI400-M01" ID="aa8ae40b-03a8-4735-9fb9-00255384ecd0" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="f0e93ad5-6e9a-4766-b60d-f2a92708b6cb" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="0f4baa5d-d29d-4fc5-8fdc-0776eaf10d08" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="5cd9bfad-5519-4abb-9635-45277591c67c" RefAttributeType="Types/String">
                  <Value>FIRE WATER PUMP AFT MOTOR</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="9f8503a2-eab0-4ee2-9a81-d607b13b4b1f" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="3e3c7c93-aa62-4ddc-972d-61b1a3943954" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="7295b04a-ca69-4dc0-ada0-78230dea074a" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="977efd82-1f1e-4d3e-a05c-16ab16e8cec4" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="0946b367-7af3-4536-a002-34e3d6fd2587" RefAttributeType="Types/String" />
                <Attribute Name="E_DEToTrip" ID="15639529-00fa-47c8-aeef-a1ecf7001755" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71PI400" ID="ae4de552-84ec-4d89-acdc-ef9274c3e6f2" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="22774017-e9c1-4be2-9ff6-2d066734b3c0" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="6c4cb4de-98bb-46ab-949d-114d8107cd05" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="6f1e054c-d3e5-4ee0-a5af-d913f3fa2fa3" RefAttributeType="Types/String">
                  <Value>Pump D</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="1565517c-3d7c-459f-b8f2-a39c7c2d8609" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="69538796-71ac-4c30-ab71-1c45f6054ac1" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="dfe94d21-0092-481c-bea9-18314821083b" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="5baad995-8fc2-4f19-b79e-bb5dfc25e4bc" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="6a5a449a-fda1-46a0-bc14-8a0a335f1d89" RefAttributeType="Types/String">
                  <Value>DU: Fire water pump does not start

DU: Fire water pump stops/trips after starting when tested or under demand (pump does not deliver continuously over the entire test period)
Node 1: Pumps protection is only active at test mode. Running in emergency mode without protection can lead to pump damage if the problem occurs. Trip under test mode is then conservatively classified as DU
Node 2: If the pump accidentally trips after starting, e.g., incorrect sensor measurement, then Non-Critical (NC) is applied</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="1be5ee86-cade-4f8c-a290-1584f41deb41" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="VC71-6015" ID="853cb990-d702-43cf-99fc-45181bfadefb" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="c5192c0b-ffa8-4793-ba1a-11f8c5a5cf67" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="6a6b2346-0101-4097-8991-b0d3a76247f4" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="3ffbe78e-692a-4bf4-8b4a-c4eab27c7c50" RefAttributeType="Types/String">
                  <Value>Outlet cooling check valve</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="6c791f78-b33b-46f6-9d9e-bcaf3aa066e8" RefAttributeType="Types/String">
                  <Value>Valve opened</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="ee0f58c7-5921-4274-9b93-06eeef497404" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="2c9ef445-e156-4f98-a910-1ea71bc9d2c9" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="e06a94d5-7185-409f-9197-8c7391cec827" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="26de906b-1b5a-49b9-b1d4-98648102d12f" RefAttributeType="Types/String">
                  <Value>DU: Non-return valve leak rates are greater than acceptance criteria. This can be detected by normal leak test or tripping with help from condition monitoring, e.g., differential pressure

DU: Valve is truck in between position/fully open position

DU: Not possible to establish differential pressure through check valve when tested</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="5ed91ae4-dc40-4654-bdf3-3e46207e075f" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
          </InternalElement>
        </InternalElement>
        <InternalElement Name="Group" ID="b8b985c7-993d-458c-842e-516066656107" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="8dfe19ad-862b-421b-ad11-a31445cc653b" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="abc7ffe0-d19d-49bf-a429-4f3f1249d71d" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="Group" ID="b033c1c9-b8cb-444f-a6e7-ff9f16276fc2" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="8526dfb1-4a60-412b-b4b6-801b4e2c9621" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="12d92ee3-6b29-43ae-9955-2526ad44ea03" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="Group" ID="57eb9165-87cd-4911-a5ba-6c854e452bac" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="73c9c508-4aae-4cde-83ed-4539d333c6a5" RefAttributeType="Types/Integer">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="e39c07d9-945d-40a3-949c-635ad051bdbb" RefAttributeType="Types/Integer">
                <Value>2</Value>
              </Attribute>
              <InternalElement Name="71XSY0100" ID="7064e680-37ab-40e9-a57a-03cd6d6e0b0b" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="cd69adf7-0250-4a73-90a9-fe698040dce0" RefAttributeType="Types/Hours">
                  <Value>4380</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="9515c0ff-4c91-48be-a346-6cf1e6b31a4a" RefAttributeType="Types/Percent">
                  <Value>0.5</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="95f72a60-5a98-4aa2-8f9a-93d9f604e08f" RefAttributeType="Types/String">
                  <Value>Firewater Cargo Deck</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="e8c55829-e7b8-49db-853c-bdf9dfc3fb9f" RefAttributeType="Types/String">
                  <Value>Valve opened</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="1a83a008-8b2b-45b9-a089-25f9fcd66026" RefAttributeType="Types/PerHour">
                  <Value>0.005</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="a3b48226-e7b8-47e1-b965-928217a0bf5e" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="0ff54590-7f3c-4648-bab3-cb186b3c4fad" RefAttributeType="Types/Hours">
                  <Value>4380</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="670c5c9f-c234-4680-8a76-e974ccb11fd7" RefAttributeType="Types/String">
                  <Value>DU: Valve does not go to safe state at the first test attempt or under real demand

DU: No movement under partial stroke test

DU: Leak rates under leak testing are greater than acceptance criteria

DU: Too low pressure on accumulators. Relevant for valve that is energized-to-trip and dependent on accumulators’ pressure to achieve fail-safe position under current/hydraulic supply outage

DU: Valve does not open completely. Relevant for valves with open function

DD: For valves that are BDV and at position where the monitoring loop gives alarm on breakage</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="9691e942-99ca-4202-842d-a012d154736c" RefAttributeType="Types/E_DEToTrip">
                  <Value>E</Value>
                </Attribute>
              </InternalElement>
              <InternalElement Name="71XSV0100" ID="c9fb4f06-0324-4ef6-95c5-88f0e031cbed" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="5dfbe97f-14da-41f8-a240-04fc682c72b5" RefAttributeType="Types/Hours">
                  <Value>4380</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="ef4ef2dd-b71c-4069-80ee-60b93e0deb53" RefAttributeType="Types/Percent">
                  <Value>0.5</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="49542236-0aed-4d91-9c7f-6942472f440e" RefAttributeType="Types/String">
                  <Value>Firewater Cargo Deck</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="4b3f8a8c-266f-4b1e-8f7f-b3ed68e94446" RefAttributeType="Types/String">
                  <Value>Valve opened</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="7c857608-e046-449e-90dd-341740e0073e" RefAttributeType="Types/PerHour">
                  <Value>0.005</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="0d2e645c-40e6-4afa-a28a-afc3f048c694" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="d4b232eb-3ee2-4033-a89d-2e789304ba4f" RefAttributeType="Types/Hours">
                  <Value>4380</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="00307c3e-28f2-410f-984a-6ae51a65d16d" RefAttributeType="Types/String">
                  <Value>DU: Valves cannot be closed

DU: Valves do not go to safe state position within the time requirements for “sick”/”seriously sick” when tested or under demand

DU: Low pressure on nitrogen storage

DU: PCV regulator dangerous failures

DU: Serious leaks on valves leading to inadequate water flow to the fire area</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="39014e01-2a2a-46b8-bd95-0b39f668ce36" RefAttributeType="Types/E_DEToTrip">
                  <Value>E</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
            <InternalElement Name="Group" ID="977b3256-8279-432b-a000-7af0772179b3" RefBaseSystemUnitPath="SIF Unit Classes/Group">
              <Attribute Name="VoteWithinGroup_k_in_kooN" ID="2dbbecd7-7a01-4e00-99f9-a38d9341e0c0" RefAttributeType="Types/Integer">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="1f0bb200-de8a-4196-92ec-fb696e15f346" RefAttributeType="Types/Integer">
                <Value>1</Value>
              </Attribute>
              <InternalElement Name="CCF - 3oo4 - Complete fire water pump system" ID="767b60b0-a221-4233-8327-cd33ad2821c3" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
                <Attribute Name="ProofTestIntervalSILCompliance" ID="3859ea96-af38-45d9-9628-e2b503c9d9b8" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="PFDBudget" ID="33a26326-42b5-4c68-994d-6d0ff1767a11" RefAttributeType="Types/Percent">
                  <Value>0.25</Value>
                </Attribute>
                <Attribute Name="TagDescription" ID="e026d577-dd0e-4be5-9103-8e8c287f1ced" RefAttributeType="Types/String">
                  <Value>Common cause failure for redundant components</Value>
                </Attribute>
                <Attribute Name="SafeState" ID="af23fb1c-0f2f-4c93-bac9-acaefe833442" RefAttributeType="Types/String">
                  <Value>Succesful operation</Value>
                </Attribute>
                <Attribute Name="PFHBudget" ID="8d2b2cf6-08f6-4537-9d11-14b36200eb4e" RefAttributeType="Types/PerHour">
                  <Value>0.0025</Value>
                </Attribute>
                <Attribute Name="SystematicCapability" ID="9ea83aa2-6737-4c0f-9658-75b9b34dbf37" RefAttributeType="Types/SILLevel">
                  <Value>SIL 2</Value>
                </Attribute>
                <Attribute Name="ProofTestIntervalOperatorSpec" ID="faf1cffe-eef0-4770-a389-8f4c1a895466" RefAttributeType="Types/Hours">
                  <Value>336</Value>
                </Attribute>
                <Attribute Name="FailPass_Requirement" ID="f4e85ca4-05f6-4c46-b9c3-046b260443b9" RefAttributeType="Types/String">
                  <Value>DU: Fire water pump does not start

DU: Fire water pump stops/trips after starting when tested or under demand (pump does not deliver continuously over the entire test period)
Node 1: Pumps protection is only active at test mode. Running in emergency mode without protection can lead to pump damage if the problem occurs. Trip under test mode is then conservatively classified as DU
Node 2: If the pump accidentally trips after starting, e.g., incorrect sensor measurement, then Non-Critical (NC) is applied</Value>
                </Attribute>
                <Attribute Name="E_DEToTrip" ID="33663242-f2c9-4767-8d1b-c840504a059e" RefAttributeType="Types/E_DEToTrip">
                  <Value>DE</Value>
                </Attribute>
              </InternalElement>
            </InternalElement>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="0f40d601-77c7-4893-af1c-c6b3786a7c72" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="aa025894-3d9d-4d72-b34e-4c89fb6c1e7c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="99e4fd1c-2714-4d82-9a28-11d4a7ef0c3e" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="9f2f4b0c-eff6-4153-9934-3771ffcdfc0d" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="d417b5b6-f2b0-415c-b2bc-7e306f3077c8" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="e22f0236-a42f-4797-861a-c1b2968fbc8c" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="F&amp;G node" ID="b01a19e1-c9d3-4001-aa37-e36d6f920907" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="4e4eae1d-4c67-4873-a6b5-e4e767083536" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="a1cabd32-e81d-421b-9055-4a594e25dfc8" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="cfe97297-579e-498a-aee3-a60f89cd704e" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="d898f547-9699-4aed-a466-eec382b0546b" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="ad387373-3bb9-4540-a579-a48e05cb16ef" RefAttributeType="Types/String">
        <Value>Safe state is the successful segregation of Test separator by closing of valves 13XSV5112, 13XSV5212, 13XSV5312, 13XSV5412, 13XSV5512</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="287a7515-93e4-4d11-870a-a92fb40b325b" RefAttributeType="Types/String">
        <Value>SF 74.03.01-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="c5e3c457-846b-4879-9b38-08c23ba7675a" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="5ee98070-6e4d-48d6-9e68-8a4c90577bee" RefAttributeType="Types/String">
        <Value>LOPA</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="bf583fb1-af3a-499b-b4eb-dec20bc87851" RefAttributeType="Types/String">
        <Value>20LST0033 detecting high level (LSHH) in Test Separator Oil shall initiate closure of 5 valves from the source(s) for high level</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="fbe6ed20-9367-4dca-a7dc-87da843a40d0" RefAttributeType="Types/String">
        <Value>20LST0033 LSHH (PSD) - High level protection in Test Separator Oil</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="bc2930fe-fc22-407f-a3dc-7f375daa640b" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="6261ba4a-f2e4-4e70-95f8-005fecb7d107" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="017f2ba7-37db-421c-8d39-4513f9a0d20f" RefAttributeType="Types/String">
        <Value>SF 74.03.01</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="b270e287-b1fe-4953-8e66-968fe1d3df43" RefAttributeType="Types/Frequecy">
        <Value>0.1</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="d4e09e89-d33e-4e16-a284-662ffc2e4512" RefAttributeType="Types/String">
        <Value>High liquid level (LSHH) in Test Separator Oil</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="a659aba8-b0ad-4480-9132-c889dd9fd4fa" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="b3bf7e26-3959-4be1-9b60-d5f633d52bdd" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="bcbfd155-2da1-4a2c-bee0-caf5aaf2c679" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="b8ebfe3e-ea15-47a7-9158-af21824f96a5" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="88a77c74-918e-4edc-b3ee-f6ebdfebca3c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="79ebd64c-9ec0-45f5-b0bb-3e714ffdc3ae" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="ecf017a0-a417-4da7-98e7-ab2bbda5796f" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="8f3eb541-42de-48af-b11c-f9dcff47834f" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="bd3a3e68-c255-4dfd-9b19-075a5ec55f89" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="20LST0033" ID="cc09d917-c0bf-415b-998e-d957e70b02d9" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="8560a053-4e5b-4ac1-89d5-11febd5d3be7" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="c2a33c6d-bce9-4b6d-a894-d0d7e1e3eb9e" RefAttributeType="Types/String">
              <Value>Test Separator Oil</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="fc916ea8-abed-4de6-ae3d-dc8bde56cebc" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="6848d607-408b-40b8-adc6-e05be2f212b1" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="79506e03-4cf5-4e9a-9383-e411ed78d0f0" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="639e1c07-6c3c-4e99-98b3-ad85fb4a6b24" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="f284befa-571a-4e5b-8aa7-3fdeff5119b8" RefAttributeType="Types/Integer">
            <Value>10</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="491ab881-bf20-42e5-bb7e-a1a92555cd0f" RefAttributeType="Types/Integer">
            <Value>10</Value>
          </Attribute>
          <InternalElement Name="13XSV5112" ID="600862ab-9f4d-470b-996a-820e11a976f9" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="9ab8d4e1-8bec-4848-82ad-6648a70f3684" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="78ba7958-c29b-4188-be42-d9528f091a41" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSV5212" ID="3f5e3c70-b100-46d4-8c13-ba1095d17d8f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="3ed39108-d5cb-47f0-98ba-1c7e86552382" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="274f907e-8e98-4b8f-9ca2-3c2b89c50677" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL2</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSV5312" ID="7d41e8d4-63cf-49e1-a8d3-ee0e9a27bdd1" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="4128d48e-17aa-40a7-8ab8-265d8acaa522" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="dfc2d984-1b4a-4eb8-baf4-52498e174e0d" RefAttributeType="Types/String">
              <Value>Skrugard Prod FL1 </Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSV5412" ID="e3f0c8b5-41df-4ca1-9111-e927a7b80f2c" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="c91f9d4f-eb03-44bb-bf7e-bb1fe28a22fe" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="1c93cf9a-9941-48a3-b073-e863bfcfbb54" RefAttributeType="Types/String">
              <Value>Skrugard Prod FL2</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSV5512" ID="2e3e74b0-4f72-46be-8e1e-045a52dc7d7f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="eadcfe63-2811-4728-9a55-522c70f9dceb" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="bdf1cd9f-716b-4c47-a211-cf486f705c6b" RefAttributeType="Types/String">
              <Value>Skrugard Prod FL3</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5112" ID="1e6cf160-fed1-41e3-9303-fad81fe35390" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="60c8040f-8416-477b-9e0a-fb61398d2b80" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="2cee1fe1-713d-4024-82e4-e88aec91f757" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5212" ID="54f6f201-21df-41c1-816c-9571a7f33518" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="f31f013f-c93b-4bfb-806e-b88da78dc79f" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="007779cb-62a0-43bc-8f2c-abfd8762932d" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL2</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5312" ID="422f154e-f3c0-4a06-a6e5-69db3c4f1a75" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="96c0aa63-c562-4c54-bea9-21d2a08c4c54" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="b0460978-5ec9-4a17-924d-9c05b2f463fc" RefAttributeType="Types/String">
              <Value>Skrugard Prod FL1 </Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5412" ID="f6850865-09e4-4678-ae89-9b7e0f7e3a52" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="3a5bf673-8e56-4811-9b04-c0dfffe96d67" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="e49ae57a-bb36-4cd9-aa7e-97b3412acd45" RefAttributeType="Types/String">
              <Value>Skrugard Prod FL2</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5512" ID="7aa35c21-f1b1-4531-b73f-73f72dbf4b3e" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="bfb267b0-3c36-4819-818a-87156722fd28" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="85be5348-aefc-4fb6-a49f-407929f44217" RefAttributeType="Types/String">
              <Value>Skrugard Prod FL3</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="ec662dc0-01d4-4e95-82f1-771242c5d19b" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="2f23ca6a-512f-4be7-aa82-68573c29f1e8" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="b62136b2-230c-4bc3-a17e-f8645912a547" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="eecac74f-9db7-4ca0-a39c-4aad025c904d" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="4a5d8e83-9b19-40fc-b5e7-b75cd97b0e61" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="e78d7af2-e895-4216-93c4-149566d228c4" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="PSD node" ID="24c2dc9f-772e-41f4-98eb-82361fb38053" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="1785d01e-7ff2-4985-b7b6-2950f5b8e0f0" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="32758ea1-1e83-42f1-bb01-3353e59ed7f8" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="38069630-9650-4f24-abba-617065fed55e" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="0d0a0a5c-81a6-4a7c-9cde-a24391a427d1" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="38000a39-d847-4dd9-b993-3fdca7276e38" RefAttributeType="Types/String">
        <Value>Safe state is successful tripping of pumps 18PB001A, 18PB001B, 18PB002A, 18PB002B, 18PB003 (de-energizing circuit/starter)</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="becb9fa8-56f2-45bd-a761-0f8abc160fbe" RefAttributeType="Types/String">
        <Value>SF 74.04.01-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="2600cb97-8c3b-4d1b-b42f-be904ddf82df" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="69285996-a4e3-49eb-802e-d59989f4164b" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="f83a5108-159d-43b6-9d60-3e0540f2c78d" RefAttributeType="Types/String">
        <Value>18LST9751 detecting low level (LSLL) in Supply reservoir shall trip HPU LP/HP hydraulic pumps A/B and HPU recirculation pump.</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="c201a323-abcb-4fd4-8679-3250006f924f" RefAttributeType="Types/String">
        <Value>18LST9751 LSLL (PSD) - Low level protection in Supply reservoir</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="0a68c7ed-3b94-4511-8743-91ae82a11921" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="d028ada6-ed10-403c-894b-d1d5badb4374" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="9e9b46bb-823e-49bd-bb0c-ec273a2a8462" RefAttributeType="Types/String">
        <Value>SF 74.04.01</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="4105a481-cd5d-4db1-9a9e-8bad9ae82409" RefAttributeType="Types/Frequecy">
        <Value>0.1</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="50febd7f-3960-4f00-bbb8-9ddf989a2407" RefAttributeType="Types/String">
        <Value>Low liquid level (LSLL) in Supply reservoir</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="33ac20c0-160b-4a8f-a990-55f3884110ca" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="0c19b9c7-f367-41f6-972f-6d3e2b6cf24a" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="521cf44b-a12a-4400-b75c-db8b80a413a3" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="bade5c74-9a53-479b-b8fe-c29f2b6f0160" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="d8fad036-dacf-4119-9e3c-bdceb14b63aa" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="87c92e93-fb56-4a11-848b-8b42570e5371" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="cfb569c2-e1a5-4e82-b1ac-ad6dc486b77f" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="c6d7cee5-64fc-4bf3-af72-7e3a5ab9f357" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="a3ce21c9-164d-43ab-881a-9527a0801742" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="18LST9751" ID="42e04c26-fa70-4eab-9cc7-8a1a2b8bd559" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="46b06379-25f6-4768-b8da-e258bb6c7f2c" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8a8f34d4-4d44-4c6a-8099-cd1756506020" RefAttributeType="Types/String">
              <Value>Supply reservoir</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="8c51b773-6bcc-4fc1-a6a3-553d06b84bde" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="e6b7244c-2485-4e8e-b8d0-5a9e599c16e4" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="71260638-03c2-4187-b08e-2f31c2c646b6" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="30e0f876-4d4c-4da4-9e8a-d06b07cdfb81" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="9d5454c5-8dbd-4ba5-9cb6-7042347414d8" RefAttributeType="Types/Integer">
            <Value>5</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="14e17557-36d7-4a85-977c-68aa4a4c24b2" RefAttributeType="Types/Integer">
            <Value>5</Value>
          </Attribute>
          <InternalElement Name="82EN500-04KA001" ID="08aa9d59-10bc-49e7-8d3a-23b0c3ff674f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="4fc2dd47-a7e1-4ce0-8ab4-63af7ba13fcb" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="96019066-e70f-4050-b6db-b724bb83736c" RefAttributeType="Types/String">
              <Value>HPU LP hydraulic pump A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN500-05KA001" ID="1008c0e8-a0d1-484e-928f-ac7f71a71ee3" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="a6f6f5ff-aa32-4fe7-9de0-16ca533acb65" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="bdebfe79-7f42-4b83-b00f-6ce8631a4c3e" RefAttributeType="Types/String">
              <Value>HPU LP hydraulic pump B</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN500-04MA001" ID="391a2ca6-6dd3-4ef8-baf3-fa3b2c5c032a" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="51ffdf8e-e33d-4099-a5f0-02ce7ff52758" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8504bb66-7035-4933-98b5-acfa0472fd9e" RefAttributeType="Types/String">
              <Value>HPU HP hydraulic pump A</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN500-05PA001" ID="9764fdb9-9874-4d95-9260-165ed638ff17" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="a039e9f8-1fc9-420a-a570-77aa815edd83" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8f954c00-09dc-451e-950f-214fd834a703" RefAttributeType="Types/String">
              <Value>HPU HP hydraulic pump B</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="82EN500-06HA001" ID="b6d446a7-3f27-4164-ae46-16b36cc12695" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="1b635101-1df9-4db3-95ba-3b404a09398c" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="4f8050fb-3552-4b05-bba9-61790d6180e8" RefAttributeType="Types/String">
              <Value>HPU recircualtion pump</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="77d2b7dd-2b31-4ef3-ab88-4cd9f2fbb275" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="c28b311e-86c6-4ca4-be8b-59600e1e34c1" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="7bdd9d88-ec49-4542-8fae-3d545260b9e9" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="164ea512-6f70-4e0c-9619-1da953024ed8" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="27063ec3-5dca-4fb5-a172-93cd0da07e82" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="7c4c689a-8e51-4457-96cd-fe516650ae2d" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="PSD node" ID="d91b5f8d-a20a-43d4-8626-73e761de2112" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="cb7a4d95-247c-4bf2-873d-4ee05b8bc848" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="bdb96a44-8df0-4b70-a88e-a84fedfc3138" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="c6ceffc8-8c7d-490b-9724-918a4572919e" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="2c801491-6b7d-4eaf-9eb8-e5e170ee5f28" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="e788160a-277f-4c11-a835-bc23ff75f32e" RefAttributeType="Types/String">
        <Value>Safe state is when the well is isolated from the flowline. Function shall be “fail safe”. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="9fa0d1ec-f2a8-4aa9-9a46-79b7bf56eb52" RefAttributeType="Types/String">
        <Value>SF 79.25-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="3133a913-5b1c-42f9-b364-8d98b84ceb33" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="a6e328fe-445b-4bd1-a535-3c9023d5dafb" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="861c9bf8-193e-4ab1-bae9-8fd43f1bf997" RefAttributeType="Types/String">
        <Value>Isolate production bore from upstream systems/reservoir by closing PMV or PWV+XOV. </Value>
      </Attribute>
      <Attribute Name="SIFName" ID="dc149bf7-af15-4be1-9b4c-5f396fbcd564" RefAttributeType="Types/String">
        <Value>Isolate production bore in one well from production manifold/flowline by activation of power cut through topside ESD logic solver and closure of well valves (relevant XT-valves excluding DHSV) </Value>
      </Attribute>
      <Attribute Name="SIFType" ID="298450b9-c8ab-44f1-85fb-1716ba0ef6e3" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="8840d212-7e96-4a42-8a2f-a9c63704b280" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="123b048e-2ded-4d83-bfac-3733ec45eccf" RefAttributeType="Types/String">
        <Value>SF 79.25</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="8b851892-c05c-437d-9a49-0c8a3145b573" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="bc08cc5e-75b0-4b16-8cd1-47ff783b977c" RefAttributeType="Types/String">
        <Value>Initiator not included in SIF. However, it is initiated by manual push buttons, PSD, F&amp;G or ESD through ESD. </Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="bae2aaa8-10b0-48f2-b7d6-10fa301cea9b" RefAttributeType="Types/PerHour">
        <Value>2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="0264d087-94e6-46cc-bbf1-b4ab627987e8" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="18bd903c-e406-4262-b0e9-2487a958c122" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="FinalElementSubsystem" ID="23cd59e2-c57b-4f16-b82c-26f2f8848920" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="824b617d-2409-4411-a3f8-74a730ac7482" RefAttributeType="Types/Integer">
          <Value>2</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="05f186ae-13f1-4f19-b16b-243e7fcf7d84" RefAttributeType="Types/Integer">
          <Value>2</Value>
        </Attribute>
        <InternalElement Name="Group" ID="c860607d-e4ec-497e-b26e-834c5cea0f28" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="45bc1022-036a-4e9a-8805-2931c01de25a" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="4f4e5900-fdd9-4b5d-b953-ae92f5d8f05a" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="Group" ID="0076bd66-3416-4735-be31-ea7df3d0a5d8" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="e8568339-2f2a-447d-bed1-ffb00063698b" RefAttributeType="Types/Integer">
              <Value>3</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="1268375c-4ff6-4ce7-a823-ab88012fd73c" RefAttributeType="Types/Integer">
              <Value>3</Value>
            </Attribute>
            <InternalElement Name="85EL502A-K901" ID="ece5a345-161b-4b2e-8570-2ec72ce6516b" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="511a5494-21f4-447d-9d47-eef2fd4efb24" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="dd7fe2b0-b82f-464e-957e-533a71a09d45" RefAttributeType="Types/Percent">
                <Value>0.85</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="14c9af5e-4b5d-4084-a0cd-3ad9f4969b92" RefAttributeType="Types/String">
                <Value>DC/FO &amp; SPS Sectionaliser</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="b4bcb47c-0252-4a11-b87b-dce95988a402" RefAttributeType="Types/String">
                <Value>Breaker tripped</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="53dccfc9-4c5e-4b99-8b83-806dbb8b2fe9" RefAttributeType="Types/PerHour">
                <Value>0.0085</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="ab37c854-0074-4131-9d13-9e25799e6055" RefAttributeType="Types/SILLevel">
                <Value>SIL 2</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="1c2f7440-74a8-40d6-8a12-dde23422036e" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="04b897ab-d545-4760-946a-6bad9628a54c" RefAttributeType="Types/String">
                <Value>NA</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="e5148086-8514-4e73-87da-b1f93760fd54" RefAttributeType="Types/E_DEToTrip">
                <Value>DE</Value>
              </Attribute>
            </InternalElement>
            <InternalElement Name="85EL502B-K901" ID="520b0608-5c0e-422e-8dfc-3d561822283d" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="e63394f2-6abb-4d8d-862f-c7f3a7ce6537" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="6736c182-0807-4434-9d44-953b5ac8b24b" RefAttributeType="Types/Percent">
                <Value>0.85</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="3f40bff0-a642-4758-9385-b4ee0fbf4eba" RefAttributeType="Types/String">
                <Value>DC/FO &amp; SPS Sectionaliser</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="4e58a429-baf8-4268-a561-882b91dd1189" RefAttributeType="Types/String">
                <Value>Breaker tripped</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="261c80f3-ec0f-4c16-84a2-a33d2d8020cf" RefAttributeType="Types/PerHour">
                <Value>0.0085</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="49996338-1ffc-4626-aa6f-754af022b6f2" RefAttributeType="Types/SILLevel">
                <Value>SIL 2</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="c8341fff-9f35-4890-808d-f469e78cd1cc" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="258b12b5-d422-4f2c-8487-32a0180c88ec" RefAttributeType="Types/String">
                <Value>NA</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="d29701b7-2fea-4837-b28a-6325fa8c58af" RefAttributeType="Types/E_DEToTrip">
                <Value>DE</Value>
              </Attribute>
            </InternalElement>
            <InternalElement Name="18ESY1186" ID="663db7d3-a900-497a-9533-9cb284e2d866" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="9ebebac5-f779-411e-bf1b-a54ff9d49a29" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="e25923c9-ca90-489a-8798-18fed0f172c2" RefAttributeType="Types/Percent">
                <Value>0.85</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="91012f54-86c1-48ca-a8dd-e9a5be6d29d6" RefAttributeType="Types/String">
                <Value>EHFSV</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="9290f14f-41d6-46d6-9895-5f79c6bcf341" RefAttributeType="Types/String">
                <Value>Valve closed</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="50c2efa4-fe43-43de-978b-0fcd997aa8a5" RefAttributeType="Types/PerHour">
                <Value>0.0085</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="5c7bd6ab-1526-45d5-b180-ffbfe3c8be81" RefAttributeType="Types/SILLevel">
                <Value>SIL 2</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="18160853-ac17-418b-8483-ff127c0bd7db" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="367cdb83-77a6-4335-918a-4d11ae1cd5bb" RefAttributeType="Types/String">
                <Value>NA</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="79d91af1-2a01-44e6-b6d4-b9625a4afef7" RefAttributeType="Types/E_DEToTrip">
                <Value>DE</Value>
              </Attribute>
            </InternalElement>
          </InternalElement>
        </InternalElement>
        <InternalElement Name="Group" ID="7ef6a5f5-1301-4a08-99dd-e9786d93eec4" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="91044cc5-b6b4-435a-b245-c3e6018b1afc" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="0a149626-4e1f-4895-8dc5-33e6bcc9d46e" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="Group" ID="b3a4608a-5802-4760-bc2e-bdd44da1da54" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="c5b65c2e-4406-4741-afce-ccb212a12569" RefAttributeType="Types/Integer">
              <Value>1</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="802ee929-9691-4881-934f-08565d7ae91d" RefAttributeType="Types/Integer">
              <Value>1</Value>
            </Attribute>
            <InternalElement Name="18ESV1106" ID="231a398d-61a6-4df5-bc7f-a310fb23d30a" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="bb76ab2e-4c00-4b8a-bf3b-58836b62ba24" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="4dff855c-d546-4f43-9c71-61582f334df9" RefAttributeType="Types/Percent">
                <Value>0.85</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="300d5587-c8d0-4889-8eae-1abba432a5c5" RefAttributeType="Types/String">
                <Value>PMV</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="bc119cae-421e-4a1a-a47f-69ea1fa4b868" RefAttributeType="Types/String">
                <Value>Valve closed</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="1332e08c-3bba-488d-a6cb-bd7b456d461f" RefAttributeType="Types/PerHour">
                <Value>0.0085</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="fbec093c-f626-482b-8a0d-081f3ff317ed" RefAttributeType="Types/SILLevel">
                <Value>SIL 2</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="f08ce528-ec19-4366-ab76-28ad76e1e7ac" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="5488d756-adca-4725-8f91-3b84853f757c" RefAttributeType="Types/String">
                <Value>NA</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="19d35051-8114-48db-a08a-7e0eac722300" RefAttributeType="Types/E_DEToTrip">
                <Value>DE</Value>
              </Attribute>
            </InternalElement>
          </InternalElement>
          <InternalElement Name="Group" ID="0da7cd8f-f5dc-4af0-b233-6a801a2d432b" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="ab5fa5f3-d1a0-4028-a376-6b06706ac769" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="9cdd2308-2767-445b-83c5-09fa3a0bee96" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="18ESV1104" ID="f1742787-875b-4fde-bf58-de22b140075f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="c61a4f0c-c1cb-4bf1-bd5b-11ca164fb81f" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="266d41c1-8787-4cf9-a2f3-38bd8a7405e5" RefAttributeType="Types/Percent">
                <Value>0.85</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="54f13623-ccd6-455b-8202-135bbc0e9a02" RefAttributeType="Types/String">
                <Value>PWV</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="acee1989-f347-488e-ab67-7fbeaa0283c4" RefAttributeType="Types/String">
                <Value>Valve closed</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="d827f384-6174-4ae2-9a4b-155fdf36a79d" RefAttributeType="Types/PerHour">
                <Value>0.0085</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="0cdfabe2-29a9-4faf-a151-e705b421896f" RefAttributeType="Types/SILLevel">
                <Value>SIL 2</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="b6bf5600-ccf3-45be-b2f0-c66e133db4f4" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="9c39fd6e-689e-4e31-bb79-0d7cf6fa0d3a" RefAttributeType="Types/String">
                <Value>NA</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="6e01748d-5a19-49c6-aa4c-afa399edacda" RefAttributeType="Types/E_DEToTrip">
                <Value>DE</Value>
              </Attribute>
            </InternalElement>
            <InternalElement Name="18ESV1120" ID="fdfb6d86-d45e-4a15-b656-8b83f2e3561c" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="3ca5ef7c-46de-4d60-be63-b2a780ee6429" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="697611d0-6daa-4273-b8dd-cfac4940aeb1" RefAttributeType="Types/Percent">
                <Value>0.85</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="e03bff4e-e8d9-4183-8fd3-2bf847e04dc4" RefAttributeType="Types/String">
                <Value>XOV</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="b3da1b75-0021-46c7-882d-5b92ffc7655c" RefAttributeType="Types/String">
                <Value>Valve closed</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="b254c589-613a-4194-8968-773a2278202a" RefAttributeType="Types/PerHour">
                <Value>0.0085</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="02cc3b15-f98b-4ea9-a15c-dbcd19ec78bb" RefAttributeType="Types/SILLevel">
                <Value>SIL 2</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="b748a822-00bc-47c5-8666-178b138f4420" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="8d1eccaf-9e70-437b-9536-cbb6efa3b6d7" RefAttributeType="Types/String">
                <Value>NA</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="26a79db4-83d7-439a-b5ed-812ceab002a3" RefAttributeType="Types/E_DEToTrip">
                <Value>DE</Value>
              </Attribute>
            </InternalElement>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="a0cb98fd-1e2b-49fc-b83e-1167c455c8fc" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="d19e6c91-d269-45e6-9641-80df7f88cd7c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="629244f8-e416-4643-aa03-edf5d43dc82d" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="95f75452-b271-4b33-a3a5-928952eb73a8" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="07f3aa2f-4c48-47b8-9873-c17d1b144ffc" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="98892a4b-978f-4cfe-8f99-f105a22987eb" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="ESD node" ID="7e56cf24-5862-4101-83cd-a057739893bd" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="3d44d896-cf19-4f8d-9f1d-ba12a313bac3" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="3607510e-e676-4339-98f9-e571df83f3e0" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="fb9a6f8b-4a7c-4ca3-9a21-5a17d225c8a3" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="7d5afc22-81bc-4238-9018-27cf058ff161" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="MaxAllowableResponseTime" ID="ac1f6a86-8e45-467e-ade1-67ae26efe6c5" RefAttributeType="Types/Seconds">
        <Value>16</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="7e99cb5d-7403-436f-8d12-0eddf6ebec1e" RefAttributeType="Types/String">
        <Value>Safe state will be when the air intakes are closed so that non-ex equipment is prevented from being exposed to gas.</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="771e11cf-54c9-4f3c-ac1c-86d230b5bffc" RefAttributeType="Types/String">
        <Value>SF 70.13-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="9f6c022f-3779-44a8-ace0-b6a65f32ffe1" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="1d8c37b6-b500-4d06-a827-4b05e40052c0" RefAttributeType="Types/String">
        <Value>GL 070*</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="d7f03aaf-929f-47b0-946a-f71b423b500b" RefAttributeType="Types/String">
        <Value>Prevent ingress of gas through the main air intakes to the air compressors upon gas detection in the air intakes. 

The air intake inlet shall close either by F&amp;G dampers or an inlet valve to prevent gas exposure of the air compressors, which are non-ex equipment (Not ATEX certified).
 
This SIF is for Ignition Source Control (ISC).</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="45e23b4c-3a08-40ba-9e15-a6a952ec995f" RefAttributeType="Types/String">
        <Value>Closing of air inlet/intake to the air compressor upon gas detection in air intake</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="a42cefd0-110c-4f5a-a0f4-0151498e91d9" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="cd2c0bf2-27d1-4a47-980f-007166bc8a02" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="0824f97d-8bc7-4ed2-b004-843be9978e0d" RefAttributeType="Types/String">
        <Value>SF 70.13</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="f0ba1bb3-91fb-45a4-94c7-1ea7dde362ce" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="673b4ba5-0344-4337-89c7-0be8eb5740ed" RefAttributeType="Types/String">
        <Value>Gas leakages exposing the air intake to the air compressors</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="89e1c875-5d22-4220-b806-466a090035b0" RefAttributeType="Types/PerHour">
        <Value>20</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="9d51d709-b22d-4c38-a3d1-c62fdb714807" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="37cc0a52-6d4b-4ed9-a5cd-f77fd79b8f96" RefAttributeType="Types/String">
        <Value>NA</Value>
      </Attribute>
      <InternalElement Name="FinalElementSubsystem" ID="c67ea9b7-58fc-4cfe-882a-c6ff6135aba4" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="3aa96ad9-432d-46c2-aca1-aad60e8dc283" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="3d8fdc21-d108-4c07-8bd3-94bb4c55c786" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="c9827cce-4684-4c7b-bb2e-3163d8718840" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="b1ea8d6f-70d7-4f92-9c87-3ead6d2bdf51" RefAttributeType="Types/Integer">
            <Value>4</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="5e824f4c-1fea-40b9-afcc-25d6702b9d98" RefAttributeType="Types/Integer">
            <Value>4</Value>
          </Attribute>
          <InternalElement Name="63XSV6348" ID="4de87d74-1bc0-4c46-bdac-1d2f37ab50f7" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="573010d7-cf35-4060-816e-7e0c5cab80ec" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="f9f82670-4352-4823-892a-33f5e47d136a" RefAttributeType="Types/String">
              <Value>63KZ601A Air inlet F&amp;G valve</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="63XSY6348" ID="a1e545c9-a649-486f-8f42-5747002c137a" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="f36cc98d-92e6-43ab-af9f-671da466a1e0" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="2b311921-ca36-4cfe-83f6-a41c41827fc8" RefAttributeType="Types/String">
              <Value>63KZ601A Air inlet F&amp;G valve</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="63XSV6448" ID="ab1a58dd-05ce-4ad1-bae8-41ce7c3e94ea" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="8a02b911-bbca-43a8-91e9-f30959f28be5" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="e98f08f3-3f61-4846-8b0f-38516702a87f" RefAttributeType="Types/String">
              <Value>63KZ601B Air inlet F&amp;G valve</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="63XSY6448" ID="fc6fb8f0-9f13-4834-b24f-9dc08294cb26" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="1ddca263-f690-474c-a9b7-9f22b69ab149" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="a9e29403-c5e5-461c-9474-f21b1999c3a1" RefAttributeType="Types/String">
              <Value>63KZ601B Air inlet F&amp;G valve</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="bba44d0d-3ccc-4158-abe5-891d96f9cdf6" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="4179e815-4b77-4c63-bdad-9f590065922c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="3af1561b-5d32-4fb0-92f9-b593f59a2bb2" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="7c338ceb-fdeb-4366-97ea-946352fe0ca6" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="6e9c601e-cf23-45c6-a933-92f6db4c78aa" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="42746b37-1d28-47e5-9a45-9b30c72d1e43" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="F&amp;G node" ID="6a91b1e6-bf4a-4782-b9b5-0a2844dd7e84" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="c1123577-db8f-4df4-873a-f81e18b367fe" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="161c3256-f691-40e4-b7f7-5f2cdd6efda8" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="5440a764-9257-4120-8b35-be6e1d82defc" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="e9dc0578-ee7b-45b4-be27-78eb51ed15a4" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="6ca775c4-27f8-4f05-837c-b6b81cf37353" RefAttributeType="Types/String">
        <Value>Action signal sent from SAS F&amp;G.</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="b485577f-dcc1-4646-bf45-3bb4a1193795" RefAttributeType="Types/String">
        <Value>SF 71.03-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="c5c508eb-f922-4820-936a-92ced31e919d" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="f1d20e82-2afb-4dc7-91e4-db664af2c293" RefAttributeType="Types/String">
        <Value>GL 070*</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="b9dea212-291d-4e1b-914d-a317d9da3097" RefAttributeType="Types/String">
        <Value>The function is to send signal to F&amp;G upon low pressure in fire water ring main detected by 71PST6063 (AFT), 71PST6064 (AFT), or by 71PST6068 (FWD), 71PST6078 (FWD).</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="01ff32f9-8852-41f7-9764-01e9a2313f6e" RefAttributeType="Types/String">
        <Value>Initiator for F&amp;G action upon low pressure in FW ring main</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="90bb98df-2baa-4055-8ed8-7259866f940c" RefAttributeType="Types/SIFType">
        <Value>Global</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="295dd570-f123-48e3-b9f4-e4faf72d86ca" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="d64f9d60-d25f-4a31-b39d-ed594ff41c12" RefAttributeType="Types/String">
        <Value>SF 71.03</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="34309410-7f31-4dca-92c2-a46f83ced9bf" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="e2cb73f9-3fb8-4704-8f11-2fc88e12aded" RefAttributeType="Types/String">
        <Value>Manual opening of deluge valve or use of other fire water equipment, failure of jockey pumps, ring main leakage</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="8463b3ee-2b7a-46de-ba51-a323c0c958db" RefAttributeType="Types/PerHour">
        <Value>2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="67a32c1c-b8c0-4458-9344-d74ce6f11323" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="fe4d4357-187c-4909-a363-a99ae879a1f1" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="70d54aa2-7b55-46d6-83f5-1ba2288897a2" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="fa0a8a1b-77a0-4fb0-84a0-22999fd0db6d" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="163e9572-4dd3-478e-88c6-f6954b99c45a" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="28ec7473-5c7c-4418-b954-1f90f37d7499" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="c4c736a7-d35e-46af-8119-5c05caf65e95" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="16e23ba3-869b-44ed-9134-502a699416b9" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="71PST6063" ID="b76353a0-3d35-480a-a359-315678756a9e" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="1063df3f-350e-4fbd-9113-e7495160c3c2" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="789d36df-d8f6-4ca5-af45-5cc8c8eab5bd" RefAttributeType="Types/String">
              <Value>Ring main pressure AFT Cargo deck</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="e28e151c-acd1-424a-b0a9-6564856c4354" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="e3f20a7b-ec65-461e-9263-90d9284308e0" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="e01c5223-82cf-46de-9587-050fb4dd1d47" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="212a2b9a-5540-4c75-a614-6d4e669f016c" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="ecae695b-d8ab-47ed-9745-14f80dfb5729" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="8dd3fac1-bc5b-4f79-b48d-f4bdb0a30793" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="F&amp;G node" ID="53e878ac-867b-4dad-849d-65a589295352" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="e80921dc-c194-4afe-8d9c-daab5c9f9ba5" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="e6c2790e-2d04-4da8-b8f4-a243fcb2749e" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="46c1a92a-2514-406c-af45-6977adb12400" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="0af3d2bb-9eca-4619-8d9d-247bdaba04e7" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="116752e9-df8d-4fa0-a867-f529aa6b58f3" RefAttributeType="Types/String">
        <Value>Safe state is successful closure of valve 13XSV5112</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="1335cd6e-cb4c-439e-a11a-9ae9a587f372" RefAttributeType="Types/String">
        <Value>SF 74.02.01-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="b486d1a2-506c-498a-882d-7ddc48b8724f" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="026e7381-933e-4233-9ebb-8559efcfa173" RefAttributeType="Types/String">
        <Value>LOPA</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="bc4ea895-0e0d-4678-b9dd-00d6b0495505" RefAttributeType="Types/String">
        <Value>High pressure detected by 13PST5109 shall initiate closure of 1 valve to isolate from the source(s) that may be the cause of high pressure</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="79234064-5eea-4520-b395-009798551cef" RefAttributeType="Types/String">
        <Value>13PST5109 PSHH (PSD) - Overpressure protection in Havis &amp; Drivis Prod FL1</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="9cba75d5-1343-43ae-8e96-83ba39c8daae" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="a38e1453-1213-40e6-8ce6-9e673218d730" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="b7270b5c-481b-4f1e-a8e7-5a287553e51a" RefAttributeType="Types/String">
        <Value>SF 74.02.01</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="4e64a210-5430-484e-832e-196395b53794" RefAttributeType="Types/Frequecy">
        <Value>0.0505</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="5909147a-f693-4365-a5fc-45c58c839713" RefAttributeType="Types/String">
        <Value>High pressure (PSHH) in tanks and piping</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="46796cad-31a5-4ec6-8309-b00e1b96a3c6" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="62da108a-ae6a-4278-9b5a-d960b457def9" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="1b5efda0-e3d6-4046-80e8-64af95eaa244" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="75e03450-fcb7-40a9-9a05-922dad9d3b0f" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="f0a361bc-fb61-4685-87d8-37e7fa1dfb34" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="4548b699-61ad-4b52-b84a-74294943fadf" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="9fd6433f-460a-401d-9398-6312b015cff7" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="601a725b-6a86-4e88-afff-f303a74c9772" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="268e8381-3c8d-454c-a94e-248a33c83b60" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="13PST5109" ID="60a8c5f7-754d-4fa2-809c-c074e6cfab38" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="c29d9ea7-62b7-48bd-96a8-2349e41503ba" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="fb685531-ae3a-4a76-936d-a182251cde42" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="2eaa5184-9c5d-43c6-93ee-df4a05e936ef" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="50334908-4632-4170-b03a-e21efab5615c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="e8dddfd6-96b8-448e-b8d6-b8579f4645c9" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="42643619-464c-4f65-8fed-f5ba5eebf8b7" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="b4e223f0-8664-4b54-93f5-f87f2188a5f0" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="a2bfed4d-53ff-446e-b2b5-47db15aebe45" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="13XSV5112" ID="072ea56b-9d07-4477-a19c-594067dde86f" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="dc2ab997-44f0-4a87-9feb-c157ddee81ea" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="5b1ffa73-1584-422b-9dc4-f7473d55d038" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5112" ID="049ce791-9219-48ef-8bc0-d9b0faa475c9" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="295adbc6-a289-442e-becb-a4858ccffc42" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="690536fd-f970-47b1-abef-e85a3d25a9a6" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="0783766a-f812-4d1c-b0a0-f90482f94cfa" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="986b7aaf-0eea-498b-9012-d87465c87ba4" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="3a67f7ea-e14a-416b-b080-6f21c3d26ecf" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="0a0b14bc-9d99-4abf-b6b8-7f07a8eb78f1" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="275e4535-b2a8-4bbd-8850-28cea0fb49e9" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="b4936bd3-4fb5-4599-8d9b-36ae078c1455" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="PSD node" ID="af432df6-bed9-43c2-ba39-7f4ee32544a9" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="27bafce0-a668-43e8-8f72-0a5d3db81817" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="ac4e52fa-985d-448d-9391-1e0055b76e8e" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="971ca233-cb79-405e-ae00-b20c1dac28fd" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="e3324538-735e-44e0-8137-73795d0a02b3" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="fd07a4b1-eee7-45b6-882d-30eca0ddbac9" RefAttributeType="Types/String">
        <Value>Safe state is successful closure of valve 13XSV5112</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="248450be-c5ce-47f3-9be7-a544fe12914f" RefAttributeType="Types/String">
        <Value>SF 74.02.02-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="2912ea8f-0c6e-45a3-b5aa-1f39b4010beb" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="ba764d62-117e-4e75-97ca-d72000a9b6ec" RefAttributeType="Types/String">
        <Value>LOPA</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="24b509c5-9044-4811-9c48-ccd2c5da1488" RefAttributeType="Types/String">
        <Value>High pressure detected by 13PST5110 shall initiate closure of 1 valve to isolate from the source(s) that may be the cause of high pressure</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="17995f9c-ad10-4dfb-9226-1e8212517c19" RefAttributeType="Types/String">
        <Value>13PST5110 PSHH (PSD) - Overpressure protection in Havis &amp; Drivis Prod FL1</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="fb874aa8-fcc7-40ce-9cfe-f397e0c0b6a6" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="b31fe54d-f90d-4e06-9263-4b175010e3c8" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="402576ec-e5e9-4d5b-9776-157a676621b4" RefAttributeType="Types/String">
        <Value>SF 74.02.02</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="e100e05b-353d-413b-a4af-636d557063f5" RefAttributeType="Types/Frequecy">
        <Value>0.0505</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="a29f53e9-8184-4ff4-935c-1b2a47670fa9" RefAttributeType="Types/String">
        <Value>High pressure (PSHH) in tanks and piping</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="fdb361a6-401b-46a3-bec5-2495997b7f10" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="76faeb74-15ee-447a-bf3c-74374a4b621c" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="860fe735-c01e-42f0-916b-e806fab80d69" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="989393f6-cf23-472c-a6f6-efed22bf61b2" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="4e24de96-ca55-4698-adce-1aec3e8579e6" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="f699f136-5a34-4a1e-bebb-eab197542252" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="e2e0e37d-78ef-4bc5-805e-e68b1b8f9b8d" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="27ed5836-05aa-45ef-ab26-ea09fe3ec8e9" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="01a635d3-6bf5-48e3-b72f-a51c5ed6cfda" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="13PST5110" ID="675076fc-5c1c-4de3-a382-38b3f2675c07" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="855770d3-7ac1-4f1b-afe8-2031066a390d" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="60f02311-78ec-460a-a6ac-a3b2891faa0d" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="06c2567f-4ed2-45dc-b485-4e0e77b1661b" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="a57398af-10a7-46c2-b332-a93169859c83" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="1e0b709b-9e9e-4ee1-8c72-fddf78737256" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="9c6a2361-f782-4d3c-9d99-16c65f37221f" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="3b924833-836b-4259-a0d4-6c29f0c7963f" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="ed616bd0-6bd9-4e52-97de-4807257b8de2" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="13XSV5112" ID="5385d8a5-b7ce-408b-844c-63ad743eb6b1" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="6162d668-dc9e-4e47-b6ab-553f21b7e838" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="dd5bec1c-448e-44c0-a0b5-7856386c3195" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13XSY5112" ID="e1b4a187-7d2a-4ee4-bd22-25bb6ef44f44" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="9995d903-b53c-43a6-b3ff-6c791317e22c" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="ec693927-a8a1-4051-959d-b87eec82e5f6" RefAttributeType="Types/String">
              <Value>Havis &amp; Drivis Prod FL1</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="ea8f9e97-8f2a-4cb0-b4c3-3c9c5330a129" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="f872ab16-1ad5-4b2d-a100-04de743811c5" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="9a9250e0-cb32-4a76-bd95-cd148b6ef1cd" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="82f6ea36-75d9-4f93-ae0f-ae24ed9b3b8b" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="93195fdc-f6e5-4c1a-873f-b484d3930acf" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="0202b41b-7381-4d88-9619-b1352695b0ab" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="PSD node" ID="f96538ea-96a0-4c5d-945f-170444911955" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="2c1f99d2-9690-42eb-bd9d-73c3d4cac99a" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="c99c708f-2f6c-4465-a081-a915737bd3d1" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="c81086cf-2a9b-4777-84d9-5afee6bee79e" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="32c9a3cc-2c31-49d2-8112-a5baf9a4b44b" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="adc1b1e4-ab98-4c62-90d3-e63b40ce672e" RefAttributeType="Types/String">
        <Value>Safe state is successful closure of valve 20XSV0357</Value>
      </Attribute>
      <Attribute Name="SIFID" ID="eb0a271c-6077-441b-bc04-463a40acf783" RefAttributeType="Types/String">
        <Value>SF 74.03.09-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="6c47a798-45e3-475b-8a09-9570561b8137" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="85c20d5d-fa49-4c17-ab08-e661312bc701" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="c1ef6a59-5c7a-48c7-8ade-344fed83b29d" RefAttributeType="Types/String">
        <Value>23LST0339 detecting high level (LSHH) in 2nd st Recompr Suc Scrubber shall initiate closure of valve from the source(s) for high level</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="cf41b3a8-0e42-44fc-a69d-a770ac0e5c38" RefAttributeType="Types/String">
        <Value>23LST0339 LSHH (PSD) - High level protection in 2nd st Recompr Suc Scrubber</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="0862fd24-cf31-41ab-9767-4f13913d4824" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="87502ce7-f7af-45aa-8fff-ab02496d3376" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="06914ca7-0220-4809-9a18-8b30d700272c" RefAttributeType="Types/String">
        <Value>SF 74.03.09</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="8c68b467-93b4-46b2-a31a-cb934a93acfa" RefAttributeType="Types/Frequecy">
        <Value>0.02</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="e3d060eb-1d57-45cd-82fd-a300f0f366b5" RefAttributeType="Types/String">
        <Value>High liquid level (LSHH) in 2nd st Recompr Suc Scrubber</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="af8d2ff4-4e79-4767-b2b3-78fb5658536e" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="86476b50-6174-470f-9231-b5963fb39d8b" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="e3c17170-f132-46d5-b313-d27a19d7a926" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="1606df97-0bbf-4be3-8af7-520890240aa5" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="63e4109b-fa95-4e69-ad91-44d0a740d598" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="fd4d1489-65a4-4464-b0be-d4b1118a11d4" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="423dce40-b04c-4d1b-9c2d-302f22d3e275" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="6a53f95b-92cd-4fdc-a5d8-6d7b7b224400" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="84bcb056-b4ca-4951-8337-0345c77a1130" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="23LST0339" ID="befb03d3-cac2-451e-8aa0-224362de8f2a" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="092b2372-d1fb-435a-b04d-76cf6f622bba" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="dc683ea2-55c9-4509-93e0-d6f6cfa29711" RefAttributeType="Types/String">
              <Value>2nd st Recompr Suc Scrubber</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="8a9fb767-353b-43b4-be21-600fdcaa308b" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="370d06b1-3964-4fca-bd54-73d480942fe6" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="270353cd-e206-4b1b-8a51-e13ea89d8102" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="2609b3a9-1300-47fe-9b96-4672af2dbac2" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="ca7c490d-ca72-4c39-81a0-dde04436a7a6" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="47ac9351-06ef-488c-a522-621f5f92f2ef" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="20XSV0357" ID="85f05b94-b5f5-4b25-b2f7-eae8b11b2cca" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="2da9f8b9-9177-43c6-835e-0833f5347afb" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="7c2834db-0f69-4e9f-a0a0-1912ef4f1aed" RefAttributeType="Types/String">
              <Value>Stabilisation Separator Gas Outlet</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="20XSY0357" ID="762f846f-4d34-434a-bb63-78d7f2220e87" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="68b31bab-f209-46ea-903c-8768428f51d0" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="64b740fa-3a93-4b76-9190-40e67f7ca3b1" RefAttributeType="Types/String">
              <Value>Stabilisation Separator Gas Outlet</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="49d18f20-0e58-489d-982b-6bec3bc31515" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="3cf9b2fb-89b9-43e5-af17-f7c83b1a550e" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="84086733-1bf0-473c-a458-d18eb7e15b7d" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="c4cb5e72-6d51-4493-b155-ea4bf638a101" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="fd1779a8-4936-44da-abcd-9f1418111ec0" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="a06cd1ee-8b3b-403e-ade8-dfd9885831dd" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="PSD node" ID="d4721def-4169-423f-996d-ca8e95d9413a" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="892c38ae-2c32-4167-83d6-57ccd45bacfb" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="9aff7fd7-16b2-4638-a455-df45ded2adc3" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="30837473-5463-43d8-bb0b-713f2f72701b" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="2371be7c-147e-4819-91c6-f1f1b343378c" RefAttributeType="Types/PerYear">
        <Value>&lt; 1 </Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="ec7a3a64-1c06-48c3-b37c-4a00313a0938" RefAttributeType="Types/String">
        <Value>Safe state is successful opening of LP flare KO drum outlet valve 43ESV0140 (and close 43XSV0138 to prevent pressure build-up in the blanketing header).  </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="248f3d31-eff8-4dd4-8ed5-7b5a665f03eb" RefAttributeType="Types/String">
        <Value>SF 74.12-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="ccf17c2d-70d2-430d-a2f1-9b4e0b2dbf7c" RefAttributeType="Types/SILLevel">
        <Value>SIL 1</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="8ea0460e-a8b1-41e6-bea9-25d6c5e9d61a" RefAttributeType="Types/String">
        <Value>LOPA</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="4c25fbe0-30b3-41d3-806e-7765694ef477" RefAttributeType="Types/String">
        <Value>The safety function shall open the fast opening valve 43ESV0140 from the LP flare KO drum to flare upon high pressure detection (43PST0132), to prevent over pressurization of the LP flare system. It will also prevent the bypassing rupture disc to burst. The Function shall also close 43XSV0138 to prevent pressure build-up in the blanketing header. </Value>
      </Attribute>
      <Attribute Name="SIFName" ID="f1e088f2-77a6-417f-b8bf-c0fe5fc20480" RefAttributeType="Types/String">
        <Value>PSHH in LP flare KO drum (PSD)</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="2f3356c8-eab9-4f0d-aa69-babc22592133" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="47ad42e9-1bcf-4003-9b9f-0529662d6195" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="5b04c6b0-7ba7-42fa-9e7a-f9d29cf0d065" RefAttributeType="Types/String">
        <Value>SF 74.12</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="4dc6de87-8198-4283-864a-818f90b20744" RefAttributeType="Types/Frequecy">
        <Value>0.0154</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="59f36f3f-7c3e-4365-b4f0-8bf5e97889aa" RefAttributeType="Types/String">
        <Value>High pressures (PSHH) in KO drum. </Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="d7b87cf0-74a7-421e-9d4a-7aa37344a7be" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="ef6fd085-81d7-4621-b458-f8752fcaa2ab" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="c31ad9ec-88f3-4828-865b-873baa1fa0a7" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="c674ca94-1450-40e8-a309-dec5d93ea48b" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="5f9fd696-1d23-46c2-a8a7-72695af49796" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="aae01721-b859-4741-a31e-7665d3d50332" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="dc86bdfa-c21c-4d0c-a2c3-4356b6aea407" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="4b3a7962-6944-4028-b75f-80f0dd05fc57" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="8a0eaf33-8fdf-4f87-991c-78bdcc44d9a4" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="43PST0132" ID="f5e8aa8f-b0ba-412c-9d71-e5013756fe6b" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="16216e70-80f1-4cb6-8547-d6f77549d707" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="8ff8a183-5743-47fa-8f6a-7822fe98b545" RefAttributeType="Types/String">
              <Value>LP flare KO drum</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="3307f8f2-73dd-4d26-8608-447553e11424" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="e01a432b-4a9d-4bf7-98dd-bcb49a70e821" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="d608ca67-7693-4a41-8a0b-ca030fcdb3ef" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="105cbfad-40dd-49f8-941d-c79869f886a6" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="b032e4ce-9749-4ebf-8cb6-b283429b34f5" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="60487066-3f96-489c-a590-2b4623e62b37" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="43ESV0140" ID="dcb91eb2-67f0-4d37-8ea7-60423c5e0640" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="b6135e2d-c724-435c-9d85-0b0b795ea2b0" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="7b55b808-1795-44b1-95ce-f0608d61bb58" RefAttributeType="Types/String">
              <Value>LP flare KO drum to flare</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="43XSY0140" ID="e921678c-679c-49b9-a32f-7ade70166515" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="4fa087bd-130b-48d8-a520-f093cd2a9125" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="e2755a1c-792a-4b4a-ab44-457d299567e2" RefAttributeType="Types/String">
              <Value>LP flare KO drum to flare</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="6d0a8e6a-92bb-4d5a-b1c4-b946d92ec679" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="4a891ddb-b62f-4540-84f5-051eb718fcd6" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="65621ab0-7d69-4fc8-ad2d-9267078fcfd0" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="9a336690-03e4-4745-9df5-4f265412094d" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="033fb34a-014a-4763-8356-90e061a891ef" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="3a57575b-cfcc-4c9a-a4fa-e8e699422bb7" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="PSD node" ID="cd45ee97-6aa7-4e58-961e-caf6d40c1df4" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="7d582d29-1390-4c7b-b53b-03df49e345af" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="081ffa6e-2e46-4583-80a1-9d7c709f7c03" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="e3294561-d952-461b-808c-5053ecd3dbfc" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="83c02f82-ad3c-429f-8cd3-cc1fa5158e13" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="a7c28abe-e834-40ed-b1f9-60c24e82a6dd" RefAttributeType="Types/String">
        <Value>Safe state is opened ESV valve. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="d993a71f-ec90-4f65-ab6d-4d249b5beb19" RefAttributeType="Types/String">
        <Value>SF 79.04-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="8e178b6f-10a9-4402-8f12-652b328f89b8" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="1beef33c-455c-44bb-8e0f-dad106aad6aa" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="ecd0035a-ad81-4283-be2f-57f27aa14b97" RefAttributeType="Types/String">
        <Value>SIF defined to include opening of one ESV valve (depressurization/blow down valve) upon signal from ESD logic.</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="44613c47-7938-489b-938b-e917b3980587" RefAttributeType="Types/String">
        <Value>Depressurisation/blow down</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="c4b8a14a-1536-44df-bfcb-59310ee46d60" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="5820f87b-0104-4703-8127-a6aa6b99c7bc" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="06762a25-718c-48db-af20-09bbeb27b169" RefAttributeType="Types/String">
        <Value>SF 79.04</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="9f87f4d4-5e3b-4fad-b5b6-4eb7ab7229ea" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="c910bcaa-3651-4762-927b-1d3c0ffef0ed" RefAttributeType="Types/String">
        <Value>Initiator not included in SIF. However, it is initiated by manual push buttons and F&amp;G. </Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="7ff13f55-a530-4e17-98d8-eaa55a3b49a9" RefAttributeType="Types/PerHour">
        <Value>2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="36339c3b-fe0b-4ab3-86b9-6d5fdcfa4ed7" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="d72b95bd-4da8-482f-a107-046e2178037d" RefAttributeType="Types/String">
        <Value>No specific requirement</Value>
      </Attribute>
      <InternalElement Name="FinalElementSubsystem" ID="f987365a-3dfd-4a75-bae9-e7b8b94a9d38" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="a6117946-bf31-4dd6-bddd-573accf0028c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="8b9c858e-8c78-4008-a170-d45859936055" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="ab13b243-e194-4984-b45f-d3f258cb81a3" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="d15483ec-b5d8-4471-9709-0b4fa43eed24" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="5bb6008c-1f9f-4b45-8d4d-1f0833abec0d" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="13ESV5017" ID="cf3dce23-cdda-4fd6-99c1-f1bc494163fa" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="8e8cedcc-f5e5-465c-ad20-a764bb517da3" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="d088965f-9cb0-4fa2-a1a6-ec074ca8ab13" RefAttributeType="Types/String">
              <Value>Pig receiver kicker line bypass</Value>
            </Attribute>
          </InternalElement>
          <InternalElement Name="13ESY5017" ID="1dba0916-2f57-4081-911b-2845f2135f27" RefBaseSystemUnitPath="SIS Unit Classes/FinalElementComponent">
            <Attribute Name="PFDBudget" ID="9e044f9b-e29a-4dda-a91b-3430641de3b5" RefAttributeType="Types/Percent">
              <Value>0.5</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="19809807-125f-46c3-9828-4d69ab57fe25" RefAttributeType="Types/String">
              <Value>Pig receiver kicker line bypass</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="3377f572-e090-46d9-958d-cfa75144c6b8" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="cdbf1d96-6a45-4da3-af9c-670112ca84fd" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="88e960c6-2055-45c7-9591-3816643cb89c" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="f887ce0d-fbb2-4432-93d6-ef461e6bbc94" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="41997ebd-9ba6-432c-a6b3-f50354e512a5" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="4c0e8632-7027-40fe-85d6-656a289ecc2c" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="ESD node" ID="25701254-b4f9-4efd-b83f-89e8ac4d5f23" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="8e63bf11-024f-4aa9-9018-c35d1ec2d300" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="a3f8b163-9159-4225-8efc-f260da98ba54" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="33957228-33e4-468f-a0d0-e1a2e41d34c0" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="265d69db-ab30-435e-b2a8-b4333ae704a3" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="MaxAllowableResponseTime" ID="20d86421-18d8-4e6e-b462-931e41ca9cb6" RefAttributeType="Types/Seconds">
        <Value>12</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="165e952f-784a-4524-b7ee-3a4e347e8e05" RefAttributeType="Types/String">
        <Value>Successful detection of fire (flame), given confirmed flame, including alarm signal generated, processed and action signals transmitted. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="93b57ec8-04a6-4f11-a5c6-a5f81f0803b1" RefAttributeType="Types/String">
        <Value>SF 70.01.01-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="9eb24917-34fc-4a80-8f08-21de6b01c7b9" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="f95f2c41-3c9e-486e-baeb-caf5c3d7510e" RefAttributeType="Types/String">
        <Value>GL 070 </Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="eaaf53f8-fdfe-4d2f-a51d-5af3059ad937" RefAttributeType="Types/String">
        <Value>The function is defined to cover detection of fire (flame) with corresponding alarm to the operators. </Value>
      </Attribute>
      <Attribute Name="SIFName" ID="09f8cc8f-9c1a-4ca9-ba87-01054d48b18c" RefAttributeType="Types/String">
        <Value>Flame detection</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="ee93830b-586f-4b31-9471-761b9a3087ab" RefAttributeType="Types/SIFType">
        <Value>Global</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="4ec8dc36-d95e-4c9b-bd4f-7854625160dc" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="09f3dbf5-cda9-4efb-8870-89afb6b63167" RefAttributeType="Types/String">
        <Value>SF 70.01.01</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="67db52a2-3770-4252-af22-55880e147eb8" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="0145061e-f909-4cf2-97c2-e32883c15ad1" RefAttributeType="Types/String">
        <Value>Fire (flame)</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="104b2778-6689-4196-bec9-dcfe35aa3fd3" RefAttributeType="Types/PerHour">
        <Value>20</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="4d55302e-6d92-4e18-a0b2-7749f91d9227" RefAttributeType="Types/ManualActivation">
        <Value>NA</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="b4cfd852-5e04-45d6-b11f-decee044736f" RefAttributeType="Types/String">
        <Value>NA</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="520a62e6-c1bd-468e-93c4-235282b09913" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="58d2c05c-e2d0-4102-9989-d59f0165ec89" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="73549bb9-6328-4758-9e3b-11d3753e3e4a" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="27be163a-e21b-4f0c-8431-402159e9c735" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="ac578276-8589-4ec5-a6f1-1c53424bd124" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="8ecc1bcc-0414-40ca-a9d0-4463a9e72668" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="70FIAC500A-111" ID="b1692a3c-2cba-4f32-b059-8d3b1fa136ee" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="bd0445c4-9993-416d-a589-928bd8141db1" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="aa1705d4-f826-4a00-9c36-03ad7edc7bdb" RefAttributeType="Types/String">
              <Value>Flame AFT Cargo Deck</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="9c809920-2b30-4ac0-945a-72aa3b965b35" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="11384075-5104-4e31-b841-f4aebc67bb43" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="c960f5eb-a410-431e-b645-260b6f547833" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="c10d7109-e89c-497d-80de-b4853501ea91" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="1956bd06-3381-4a22-a5e0-4270a82f6fbc" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="91bfa4fe-8579-452a-90c1-350e3f2f8322" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="F&amp;G node" ID="3875483d-0c4b-4213-a357-4b2040bc266c" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="94b64f74-cdbe-4632-a88d-200653dffe3e" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="be81f5a9-3b9a-444b-911b-35426860c5d6" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="ca075584-c8ec-4178-a7ce-57708b1c8d5e" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="91bfb223-974f-4155-b4a3-61547ef482ed" RefAttributeType="Types/PerYear">
        <Value>≤ 1 </Value>
      </Attribute>
      <Attribute Name="MaxAllowableResponseTime" ID="d18b044e-1836-493a-a677-8098442587d8" RefAttributeType="Types/Seconds">
        <Value>12</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="714b8cf7-a473-403d-aae8-3e83ef025c65" RefAttributeType="Types/String">
        <Value>Successful detection of fire (heat), given confirmed heat, including alarm signal generated, processed and action signals transmitted. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="a409d777-f1bf-469e-90ae-022c15c53bad" RefAttributeType="Types/String">
        <Value>SF 70.01.02-363</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="5dc98080-3519-468b-b8e0-49b7fc88afb0" RefAttributeType="Types/SILLevel">
        <Value>SIL 2</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="0d2dcd74-6f1d-429c-9a83-a9a558ee5f44" RefAttributeType="Types/String">
        <Value>GL 070 </Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="9b927693-a7f2-42d5-a50a-9b594393fece" RefAttributeType="Types/String">
        <Value>The function is defined to cover detection of fire (heat) with corresponding alarm to the operators.</Value>
      </Attribute>
      <Attribute Name="SIFName" ID="bb73b01b-309e-4c1c-80d0-cf66b600f2d2" RefAttributeType="Types/String">
        <Value>Heat detection</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="8293801f-c172-43da-b372-0db16746f961" RefAttributeType="Types/SIFType">
        <Value>Global</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="e8626675-5c95-4d6a-9604-b5c4dac3aba6" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="14de37fe-b6b2-4ede-95c9-9b2b67b6ab5c" RefAttributeType="Types/String">
        <Value>SF 70.01.02</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="7ad86f2b-e29d-4c42-b87b-36ed0cd20ac8" RefAttributeType="Types/Frequecy">
        <Value>0.01</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="2bd882f9-6671-4ce2-a2f0-9b1a20e69b24" RefAttributeType="Types/String">
        <Value>Fire (heat)</Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="3ca9b347-95ed-473b-a6e7-43076a68aa35" RefAttributeType="Types/PerHour">
        <Value>20</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="ed463d2b-7f53-49ba-9407-ea975b33430d" RefAttributeType="Types/ManualActivation">
        <Value>NA</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="d7f7220d-fdfe-4b1e-a206-5c59d3281977" RefAttributeType="Types/String">
        <Value>NA</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="f5840e7c-e6ff-4523-8f6a-6800f6390c60" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="60600383-a703-46d3-a7db-e5b6c28e9f22" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="e96cf48e-b44c-44de-854c-1ece39528824" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="8ed7dce6-395e-4d21-9db3-5729bf9a4744" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="9afe18cd-035a-45bc-bfe4-a207bb80da38" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="9142e580-f601-4449-ae3f-c75fdf6ba2da" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="70HCAP510A-001" ID="fd6d5c94-752d-4316-ae99-0c87f844a77e" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
            <Attribute Name="PFDBudget" ID="9a71e07f-4843-4060-90e6-9b872c6c88b5" RefAttributeType="Types/Percent">
              <Value>0.35</Value>
            </Attribute>
            <Attribute Name="TagDescription" ID="d8404d63-40f5-4ce5-8b27-0740c0f4d410" RefAttributeType="Types/String">
              <Value>Heat WI pumps 29PZ002A Stage 1</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="17ba983b-3b76-43a4-b99e-b590ea586620" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="e222a1e1-679e-4f14-abb7-1874d1861ea6" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="76e06dbd-26cd-401b-afb2-fede56175c79" RefAttributeType="Types/Integer">
          <Value>1</Value>
        </Attribute>
        <InternalElement Name="Group" ID="934af6c8-1e88-43ee-bc1a-084cdc5cc026" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="738eafa1-54f9-44c0-b2d0-fe3a19e9eb8e" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="c9eeee3c-f5ee-4603-8b59-3c41dcf5c283" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="F&amp;G node" ID="31b339c1-4f68-4399-a3e8-629ea574c52c" RefBaseSystemUnitPath="SIS Unit Classes/LogicSolverComponent">
            <Attribute Name="ProofTestIntervalSILCompliance" ID="ae0009cd-8460-4bad-b3e0-f771bf0f93bd" RefAttributeType="Types/Hours">
              <Value>8760</Value>
            </Attribute>
            <Attribute Name="PFHBudget" ID="531647e6-5e04-444b-bd0e-18ac0fc2f28a" RefAttributeType="Types/PerHour">
              <Value>0.00245</Value>
            </Attribute>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
    <InternalElement Name="SIF" ID="b37094f8-0080-46c7-a979-b626c6fe635b" RefBaseSystemUnitPath="SIF Unit Classes/SIF">
      <Attribute Name="DemandRate" ID="bc8fcb40-033b-46a2-a78f-28ac58411df1" RefAttributeType="Types/PerYear">
        <Value>≤ 1</Value>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="31f78c92-ebe6-4f5a-b724-fcc2d6330d11" RefAttributeType="Types/String">
        <Value>Successful detection of high level in KO drum and when input signal received, processed and output signal(s) sent from ESD/PSD node. </Value>
      </Attribute>
      <Attribute Name="SIFID" ID="23e1c50f-6ebe-44e6-8315-f4b9f95cd07d" RefAttributeType="Types/String">
        <Value>SF 74.05.01-001</Value>
      </Attribute>
      <Attribute Name="SILLevel" ID="ef2139d4-88ea-48fa-9a48-1f14f255d821" RefAttributeType="Types/SILLevel">
        <Value>SIL 3</Value>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="cdebe3a1-8a59-4e26-b3d7-fd8f617fb83a" RefAttributeType="Types/String">
        <Value>GL 070</Value>
      </Attribute>
      <Attribute Name="SIFDescription" ID="6c908b20-030b-4c1d-b2c7-09c19c3d2547" RefAttributeType="Types/String">
        <Value>Detection of high level in HP flare KO drum by one dedicated ESD level transmitter (43PST0002) and one dedicated PSD level transmitter (43PST0005) sending signal via ESD / PSD node respectively to shut down the process. The final elements required to shutdown are not included in the SIL 3 requirement, as a generic definition cannot be given. </Value>
      </Attribute>
      <Attribute Name="SIFName" ID="cdaa963d-386b-4dd2-ac31-408b00e69b79" RefAttributeType="Types/String">
        <Value>LSHH in HP Flare KO Drum combined ESD/PSD</Value>
      </Attribute>
      <Attribute Name="SIFType" ID="9dbe4c51-981f-4ac6-9df4-aa4a9768deee" RefAttributeType="Types/SIFType">
        <Value>Local</Value>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="8eac1340-c861-4a69-821c-3d6b541819f6" RefAttributeType="Types/ModeOfOperation">
        <Value>low demand</Value>
      </Attribute>
      <Attribute Name="Cause" ID="a501b1d8-39e5-4100-8dfd-f3661be40d26" RefAttributeType="Types/String">
        <Value>SF 74.05.01</Value>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="ab530cfe-dfd5-4a3a-956b-1466db798a5f" RefAttributeType="Types/Frequecy">
        <Value>0.001</Value>
      </Attribute>
      <Attribute Name="DemandSource" ID="3d295ce0-e7e4-44fb-9069-2e2cb19b1e96" RefAttributeType="Types/String">
        <Value>High liquid level (LSHH) in HP KO drum </Value>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="276f8166-ac48-4d14-a5b8-74e6764cb04a" RefAttributeType="Types/PerHour">
        <Value>0.2</Value>
      </Attribute>
      <Attribute Name="ManualActivation" ID="7e3034b8-97a2-4406-9cb7-e3150eed49a2" RefAttributeType="Types/ManualActivation">
        <Value>No specific requirement</Value>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="aa3718fb-a3ea-437f-b1cb-a5544c88a087" RefAttributeType="Types/String">
        <Value>Common cause failures will apply if common cause failure contribution exists</Value>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="aeefee98-135e-45ce-ace4-27ad19f474ac" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="0601d114-efaf-439c-8df8-8558cbed514c" RefAttributeType="Types/Integer">
          <Value>2</Value>
        </Attribute>
        <Attribute Name="NumberOfGroups_N" ID="14f932e7-8e64-480d-9d5d-2914e8109f7e" RefAttributeType="Types/Integer">
          <Value>2</Value>
        </Attribute>
        <InternalElement Name="Group" ID="3735faa6-420e-4631-8902-ca3a6b64eebc" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="b8ae1a70-9193-479c-9f2c-84f641a13f3b" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="b809b679-39d1-40c3-b99e-48889e517ced" RefAttributeType="Types/Integer">
            <Value>2</Value>
          </Attribute>
          <InternalElement Name="Group" ID="afdfdd14-0408-41bc-9282-1d4a76cdd47a" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="d2a7829b-7d2f-4090-a1c1-80a45f320727" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="67d7f346-1faf-491a-be2b-b332948437f6" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="43LST0002" ID="74c46a67-d696-4bfa-8c62-1d8dcce8230f" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="e4468b6f-0b65-4f4a-adfa-9064c09d95a7" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="3c1ea600-7fcb-43af-a540-e3a520446d7d" RefAttributeType="Types/Percent">
                <Value>0.35</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="5666e688-319e-42ba-aefe-6044cee544e3" RefAttributeType="Types/String">
                <Value>HP Flare KO Drum (ESD)</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="70c742fd-38e6-42a1-9950-6cf5ede46459" RefAttributeType="Types/String">
                <Value>Successful detection of high level</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="bc6cb2c5-7117-44a1-ace9-d7387cce68aa" RefAttributeType="Types/PerHour">
                <Value>0.00035</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="2903f953-f742-4b96-9c01-0a3ee1dda89c" RefAttributeType="Types/SILLevel">
                <Value>SIL 3</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="02076135-6e69-4e78-a16c-c626c394ac1e" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="1be1f989-58dc-4738-9239-947ab5eeb547" RefAttributeType="Types/String">
                <Value>DU: Transmitter does not work when tested or under real demand (failure caused by transmitter or input card)

DU: Transmitter does not measure due to blockage in tubing or other cause, and this is detected randomly from SKR during process change or investigation

DU: Incorrect set point configured in logic node

DD: Diagnostic alarm

DD: Transmitter failure identified by comparison with another process transmitter</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="d37253ea-45ca-4392-b051-682227682939" RefAttributeType="Types/E_DEToTrip" />
            </InternalElement>
            <InternalElement Name="ESD node" ID="e4807e2d-ba5c-4605-9334-06cfde7daba1" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="6572e75a-7c1b-47f6-a7a8-e06b7df4e8e8" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="8c80066e-ceb6-44de-8564-c5599e514f86" RefAttributeType="Types/Percent">
                <Value>0.15</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="80436798-f5f6-4629-9546-f8c8431eaa19" RefAttributeType="Types/String">
                <Value>HP Flare KO Drum (ESD)</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="99d768fc-eb67-4dc7-9ec0-1b99d34ae0f7" RefAttributeType="Types/String">
                <Value>Signal sent</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="85f94966-6278-471e-b45f-6ee32b00d8a3" RefAttributeType="Types/PerHour">
                <Value>0.00015</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="44377131-7f2c-4813-a7fd-1ddc7c234c9b" RefAttributeType="Types/SILLevel">
                <Value>SIL 3</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="a781f641-385d-4477-b90a-66fcaa5eccbc" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="848090c7-e803-4dc3-8fc4-2887c2d326b9" RefAttributeType="Types/String" />
              <Attribute Name="E_DEToTrip" ID="57da48d1-4337-452f-949c-660a39a5eb56" RefAttributeType="Types/E_DEToTrip" />
            </InternalElement>
          </InternalElement>
          <InternalElement Name="Group" ID="cc2b82c5-a3be-4fd1-a7bb-8fe01043253b" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="359f7847-e433-45d9-b5e9-10342e7fce1d" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="5212003c-3228-4d47-8531-28d52091af80" RefAttributeType="Types/Integer">
              <Value>2</Value>
            </Attribute>
            <InternalElement Name="43LST0005" ID="6d0b0381-1d41-45a7-8cef-20905caf2ae2" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="65ad9749-6cf3-402e-bba5-d838f9ed6151" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="2f33a2cf-7671-4d45-be9c-5ba1f8b6b28e" RefAttributeType="Types/Percent">
                <Value>0.35</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="01849445-28a7-408b-8deb-5b9d4f1bb91e" RefAttributeType="Types/String">
                <Value>HP Flare KO Drum (PSD)</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="2f9fe9e0-596e-4698-874d-4a70a72e1339" RefAttributeType="Types/String">
                <Value>Successful detection of high level</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="e97c8461-e0d2-4500-9809-0da8823923bd" RefAttributeType="Types/PerHour">
                <Value>0.00035</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="204ec382-c0dd-4ecf-9832-880878b1ad26" RefAttributeType="Types/SILLevel">
                <Value>SIL 3</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="d0be7e06-e091-4c59-9df0-f6cd65c0697a" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="926254e7-aadf-4460-9a07-3ed40b80a04c" RefAttributeType="Types/String">
                <Value>DU: Transmitter does not work when tested or under real demand (failure caused by transmitter or input card)

DU: Transmitter does not measure due to blockage in tubing or other cause, and this is detected randomly from SKR during process change or investigation

DU: Incorrect set point configured in logic node

DD: Diagnostic alarm

DD: Transmitter failure identified by comparison with another process transmitter</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="6abc5d82-6426-47da-8c8f-e504d7b5f744" RefAttributeType="Types/E_DEToTrip" />
            </InternalElement>
            <InternalElement Name="PSD node" ID="11b31134-4bc0-46b6-a574-c6dbc647390b" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="33f93fb3-8ec5-4b1f-a7f0-6f22a5b2d37d" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="a1fed580-5f3d-4103-b164-d75a61ba655e" RefAttributeType="Types/Percent">
                <Value>0.15</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="e4746f90-826d-4410-9dad-4b7af5ca2d76" RefAttributeType="Types/String">
                <Value>HP Flare KO Drum (PSD)</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="8749da34-0330-4863-ac14-312fe2b011fd" RefAttributeType="Types/String">
                <Value>Signal sent</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="afcdb415-ed47-45c2-9939-3bfb4263a891" RefAttributeType="Types/PerHour">
                <Value>0.00015</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="4e92751c-d309-49e9-9d03-d11d182e2f9f" RefAttributeType="Types/SILLevel">
                <Value>SIL 3</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="f0285d2a-7bf4-4e35-99ed-a694461e879e" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="8b27708d-0d56-4094-9658-371ed01286b4" RefAttributeType="Types/String" />
              <Attribute Name="E_DEToTrip" ID="15e75cb4-ec7f-4aa6-9a32-8f6f4be93189" RefAttributeType="Types/E_DEToTrip" />
            </InternalElement>
          </InternalElement>
        </InternalElement>
        <InternalElement Name="Group" ID="aa1db5f2-603a-4eb8-bfa8-4f9f5fcc3396" RefBaseSystemUnitPath="SIF Unit Classes/Group">
          <Attribute Name="VoteWithinGroup_k_in_kooN" ID="08c65190-133d-4894-9c27-58db92f684cf" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="3beb5d48-f87d-4725-94af-45cf2eac9fc6" RefAttributeType="Types/Integer">
            <Value>1</Value>
          </Attribute>
          <InternalElement Name="Group" ID="87fa01a3-34d4-470b-9e4d-70b921571366" RefBaseSystemUnitPath="SIF Unit Classes/Group">
            <Attribute Name="VoteWithinGroup_k_in_kooN" ID="7d6490e5-d2a5-4c79-ac36-832e908ed688" RefAttributeType="Types/Integer">
              <Value>1</Value>
            </Attribute>
            <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="488021cf-4a44-4d02-b496-b8c829178cd3" RefAttributeType="Types/Integer">
              <Value>1</Value>
            </Attribute>
            <InternalElement Name="CCF - 1oo2 - 43LST0002/0005" ID="f7f76fbb-7cdd-44d8-8cc4-c499a4b627ab" RefBaseSystemUnitPath="SIS Unit Classes/InputDeviceComponent">
              <Attribute Name="ProofTestIntervalSILCompliance" ID="f2634371-ca45-418b-9e26-a70136566866" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="PFDBudget" ID="f6354fbc-589e-4363-b658-bfe6ae1081c1" RefAttributeType="Types/Percent">
                <Value>0.35</Value>
              </Attribute>
              <Attribute Name="TagDescription" ID="4f0518e7-3789-415c-b9c8-72609a18f242" RefAttributeType="Types/String">
                <Value>CCF</Value>
              </Attribute>
              <Attribute Name="SafeState" ID="0c54fbc3-cb3c-40d5-8932-8a7d6944f9de" RefAttributeType="Types/String">
                <Value>Successful detection of high level</Value>
              </Attribute>
              <Attribute Name="PFHBudget" ID="7b970b97-0f28-4a68-9e88-754b9b3f2621" RefAttributeType="Types/PerHour">
                <Value>0.00035</Value>
              </Attribute>
              <Attribute Name="SystematicCapability" ID="1333bb9a-ccd1-4b65-8270-e403736429b9" RefAttributeType="Types/SILLevel">
                <Value>SIL 3</Value>
              </Attribute>
              <Attribute Name="ProofTestIntervalOperatorSpec" ID="92dfe598-29df-4e8e-9efe-6e03e9795c5a" RefAttributeType="Types/Hours">
                <Value>8760</Value>
              </Attribute>
              <Attribute Name="FailPass_Requirement" ID="462a0c23-618c-46d0-b3c3-09efcef630a5" RefAttributeType="Types/String">
                <Value>DU: Transmitter does not work when tested or under real demand (failure caused by transmitter or input card)

DU: Transmitter does not measure due to blockage in tubing or other cause, and this is detected randomly from SKR during process change or investigation

DU: Incorrect set point configured in logic node

DD: Diagnostic alarm

DD: Transmitter failure identified by comparison with another process transmitter</Value>
              </Attribute>
              <Attribute Name="E_DEToTrip" ID="3daa1d77-5b4b-471a-8427-bc33036f1a35" RefAttributeType="Types/E_DEToTrip" />
            </InternalElement>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </InternalElement>
  </InstanceHierarchy>
  <RoleClassLib Name="CDD">
    <Description></Description>
    <RoleClass Name="ControlCircuitResponseTime" ID="{00AA35D8-2242-43ae-8596-33CAF8284AB3}">
      <Description></Description>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value>0112/2///61987#ABB593#004</Value>
      </Attribute>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>time that elapses between the activation of a control and the response of the
                    device or measuring assembly</Value>
      </Attribute>
    </RoleClass>
    <RoleClass Name="FailSafePosition" ID="{430F8AFC-5388-4622-B3B1-D0EA490C8118}">
      <Description></Description>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value> 0112/2///61987#ABE648#002</Value>
      </Attribute>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>position of a valve in de-energized state</Value>
      </Attribute>
    </RoleClass>
    <RoleClass Name="ModeOfOperation" ID="{CCA653D2-B72D-4f86-9B2B-1B276BDD5D74}">
      <Description></Description>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value>ABB910</Value>
      </Attribute>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>way in which a safety-related system is intended to be used, with respect to
                    the frequency of demands made upon it, which may be either low demand mode,
                    where the frequency of demands for operation made on a safety related, system is
                    no greater than one per year and no greater than twice the proof-test, frequency</Value>
      </Attribute>
    </RoleClass>
    <RoleClass Name="ProofTestInterval" ID="{17A4F558-2B47-41c4-B5D1-A3C2E8D4D2BE}">
      <Description></Description>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>interval between tests for failures which are not automatically revealed</Value>
      </Attribute>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value>0112/2///61987#ABB911#005</Value>
      </Attribute>
    </RoleClass>
    <RoleClass Name="SafetyIntegrityLevel" ID="{A4F4C523-7478-4928-B5A6-2E67CEFB1941}">
      <Description></Description>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value>0112/2///61987#ABB202#007</Value>
      </Attribute>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>discrete level (one out of a possible four), corresponding to a range of
                    safety integrity values, where safety integrity level 4 has the highest level of
                    safety integrity and safety integrity level 1 has the lowest</Value>
      </Attribute>
    </RoleClass>
    <RoleClass Name="TagName" ID="{9C3C0638-F8B6-40c2-9BF0-E0B061B2C374}">
      <Description></Description>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value>0112/2///61987#ABB271#008</Value>
      </Attribute>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>alphanumeric character sequence uniquely identifying a measuring or control
                    point</Value>
      </Attribute>
    </RoleClass>
    <RoleClass Name="ValueOfTripPoint" ID="{B92D1719-AE81-4c81-8360-A137CF22AFD2}">
      <Description></Description>
      <Attribute Name="IRDI" RefAttributeType="Types/String">
        <Value>ABH706</Value>
      </Attribute>
      <Attribute Name="definition" RefAttributeType="Types/String">
        <Value>value of a trip point variable
                    (standardized unit of measure for the value of a trip point)</Value>
      </Attribute>
    </RoleClass>
  </RoleClassLib>
  <SystemUnitClassLib Name="CE Unit Classes">
    <Description></Description>
    <SystemUnitClass Name="CESIS" ID="{ED0ED9D9-1395-4e4d-9AD9-40159675B208}">
      <Description>Make vendor, client, builder more explicit</Description>
      <Attribute Name="ApprovedBy" ID="{17834909-4510-4a10-8CE9-8D81ADA7B39F}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="CheckedBy" ID="{D61B0279-1701-4bec-AB60-E583747B181E}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="FacilityName" ID="{DAB5A8B6-4E12-4e1d-994A-A6301972883D}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="IssuedBy" ID="{D6EC148A-C77F-4ca4-B25C-0982D37807FC}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="Vendor" ID="{A7079785-058B-4313-A476-020F9E91BEEB}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <InternalElement Name="CELevel" ID="{B18952CE-5580-4aaa-9036-4041F3EBE8DE}">
        <Description></Description>
        <Attribute Name="ApprovedBy" ID="{2A4B91EC-879B-4a22-A854-BE7E1FDC0439}" RefAttributeType="Types/String">
          <Description>Approver</Description>
        </Attribute>
        <Attribute Name="AreaDescription" ID="{B4A71E56-3AB7-468f-960E-B42329A1849C}" RefAttributeType="Types/String">
          <Description>Description of the area</Description>
        </Attribute>
        <Attribute Name="CheckedBy" ID="{82AEB5A5-5FA9-477c-A793-6949AE9C59D0}" RefAttributeType="Types/String">
          <Description>Checker</Description>
        </Attribute>
        <Attribute Name="IssuedBy" ID="{1BC022C2-4F73-40bd-8F1F-95C16BC3E6C7}" RefAttributeType="Types/String">
          <Description>Issuer</Description>
        </Attribute>
        <InternalElement Name="CauseGroup" ID="{B5E9D115-160C-43df-B5BC-569C96AFC264}">
          <Description>Solve voting between CauseGroups</Description>
          <InternalElement Name="InitiatorReference" ID="{F92DFC59-D31F-407f-9226-73503E3BB7FA}">
            <Description></Description>
          </InternalElement>
          <InternalElement Name="Cause" ID="{C986E7A2-2C6D-44a7-832B-A6131F76FDA4}">
            <Description></Description>
            <Attribute Name="AreaDescription" ID="{B8E5BBCA-A775-4d45-9711-7E322EF08A65}" RefAttributeType="Types/String">
              <Description></Description>
            </Attribute>
            <Attribute Name="DocumentRef" ID="{53917589-D98D-4b93-9177-221FAAAB7267}" RefAttributeType="Types/String">
              <Description></Description>
            </Attribute>
            <InternalElement Name="LocalEffectReference" ID="{E307E716-A9C2-49ca-946B-04C062EBF2D1}">
              <Description></Description>
              <Attribute Name="EffectID" ID="{4A42B33A-449F-4fe8-805A-AE2059C5D855}" RefAttributeType="Types/Integer">
                <Description></Description>
              </Attribute>
            </InternalElement>
            <InternalElement Name="GlobalEffectReference" ID="{94CB94ED-ECF6-4064-AC0F-B552D100E2AB}">
              <Description></Description>
              <Attribute Name="EffectTag" ID="{2094D02A-5A5C-4afa-A577-D2803D176378}" RefAttributeType="Types/String">
                <Description></Description>
              </Attribute>
            </InternalElement>
          </InternalElement>
        </InternalElement>
        <InternalElement Name="EffectGroup" ID="{A36698C3-84CA-43f4-A07E-3B9142DE24CC}">
          <Description></Description>
          <InternalElement Name="Effect" ID="{150BC1AB-3F4D-4c15-BF17-F5F3EFBEAFB9}">
            <Description></Description>
            <Attribute Name="DocumentRef" ID="{1226B4FB-0DA6-46db-A01E-C7D58CFCFA4E}" RefAttributeType="Types/String">
              <Description></Description>
            </Attribute>
            <Attribute Name="Tag" ID="{B9037E88-21CD-42c7-8D0D-44479C5D4CD9}" RefAttributeType="Types/String">
              <Description></Description>
            </Attribute>
            <InternalElement Name="FinalElementReference" ID="{2147C8FA-2973-4b06-84A5-45AFFE224069}">
              <Description></Description>
            </InternalElement>
          </InternalElement>
        </InternalElement>
      </InternalElement>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="SIF Unit Classes">
    <Description></Description>
    <SystemUnitClass Name="Group" ID="{91B2A42C-84AD-4c59-9520-E18974D4B24B}">
      <Description>The Group is an abstract class holding common properties for a group.</Description>
      <Attribute Name="VoteWithinGroup_k_in_kooN" ID="{9F5BA9BA-7FAA-45f9-910A-F5862E1695FB}" RefAttributeType="Types/Integer">
        <Description></Description>
      </Attribute>
      <Attribute Name="NumberOfComponentsOrSubgroups_N" ID="{F034ACC7-4B73-42c5-A89E-4EC61DCC639A}" RefAttributeType="Types/Integer">
        <Description></Description>
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="SIF" ID="{33E2F2BF-C9F7-4ac5-8B0B-6C216BD4B771}">
      <Description>The SIF represents a Safety Instrumented System.</Description>
      <Attribute Name="DemandRate" ID="{85F435A5-3D42-443b-8CF0-164DAE95CAE9}" RefAttributeType="Types/PerYear">
        <Description>Maximum allowable demand rate</Description>
      </Attribute>
      <Attribute Name="MaxAllowableResponseTime" ID="{029EE774-2441-495d-9620-3C0DAF70D95C}" RefAttributeType="Types/Seconds">
        <Description>Maximum allowable response time

                    SIF Response Time is the interval between the SIF set-point being reached, and
                    the hazardous event occurring. The SIF must detect and then operate its primary
                    end elements, usually shutdown valves (SDVs) within this interval and do this
                    quickly enough to keep the process variable below the design value.</Description>
      </Attribute>
      <Attribute Name="SafeProcessState" ID="{DEBD4AAE-D31F-4e6b-BD46-C3A8AEEE0BEB}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SIFID" ID="{6D45C9AF-E507-4f24-9174-73086558496E}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SILLevel" ID="{78A8B42B-6001-4f06-9CED-F5E7210A85E1}" RefAttributeType="Types/SILLevel">
        <Description>SIL – Safety Integrity Level – is a quantitative target for measuring
                    the level of performance needed for a safety function to achieve a tolerable
                    risk for a process hazard. It is defined in both . Defining a target SIL level
                    for the process should be based on the assessment of the likelihood that an
                    incident will occur and the consequences of the incident.

                    It is a discrete level (one out of four) for specifying the safety integrity
                    requirements of the safety instrumented functions to be allocated to the safety
                    instrumented systems. SIL 4 has the highest safety integrity and SIL 1 the
                    lowest.

                    IEC 61511 only defines requirements for SIL 1 to SIL 3, as it is expected that
                    SIL 3 will be a maximum level in the process sector (excepting Nuclear). For SIL
                    4, IEC 61511 refers the user back to the detail in IEC 61508.

                    IEC 61508 and IEC 61511 both have tables with the Safety Integrity Levels
                    associated with Probability of Failure, Risk Reduction Factor, Hardware Fault
                    Tolerance and Architecture. </Description>
      </Attribute>
      <Attribute Name="SILAllocationMethod" ID="{91D515DA-1C3E-428e-8820-45A9DC5C7DA1}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SIFDescription" ID="{29F0BCBD-8483-48fa-8630-D3F32FB47D0B}" RefAttributeType="Types/String">
        <Description>Design intent</Description>
      </Attribute>
      <Attribute Name="SIFName" ID="{A0E538F3-6F27-476d-8FDF-8FD31444441A}" RefAttributeType="Types/String">
        <Description>Short name</Description>
      </Attribute>
      <Attribute Name="SIFType" ID="{8E9F05B7-CAEB-420e-B5EA-8E41099A501B}" RefAttributeType="Types/SIFType">
        <Description>Local or global</Description>
      </Attribute>
      <Attribute Name="ModeOfOperation" ID="{DCFB6E80-4EC8-4f55-989F-2A01B6AD7087}" RefAttributeType="Types/ModeOfOperation">
        <Description></Description>
      </Attribute>
      <Attribute Name="Cause" ID="{CE8E154B-674E-40a1-9BD4-9E9F4CBD4CD3}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="Effect" ID="{4B7289A7-2C11-4737-BDDF-1CD5520016FF}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="QuantificationMethod" ID="{60B82A16-13F8-48e5-A993-E429C5DB87FC}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="EILLevel" ID="{6A963F8D-A12D-4a29-9C85-5FEF7CB75A2A}" RefAttributeType="Types/ILLevel">
        <Description></Description>
      </Attribute>
      <Attribute Name="AILLevel" ID="{40CEA4E0-D76E-45c5-8600-C08F387F130A}" RefAttributeType="Types/ILLevel">
        <Description></Description>
      </Attribute>
      <Attribute Name="PFDRequirement" ID="{4BE0501A-3E0F-4c2d-93E9-9EECF215F1DB}" RefAttributeType="Types/Frequency">
        <Description></Description>
      </Attribute>
      <Attribute Name="PlantOperatingMode" ID="{17C19438-2B6D-4407-8700-631E7695C6AA}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="PFHRequirement" ID="{7CBCC5DF-724B-433b-AA4B-B5893A9BE9E5}" RefAttributeType="Types/PerHour">
        <Description></Description>
      </Attribute>
      <Attribute Name="DemandSource" ID="{AB1AFDE9-3A3F-4607-B1E0-C0363EB54B2A}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SpuriousTripRate" ID="{CE771A94-AB81-4417-90BE-6D274B48A3E2}" RefAttributeType="Types/PerHour">
        <Description></Description>
      </Attribute>
      <Attribute Name="ManualActivation" ID="{28168C89-5378-40be-841B-4058965B39F0}" RefAttributeType="Types/ManualActivation">
        <Description></Description>
      </Attribute>
      <Attribute Name="MeasureToAvoidCCF" ID="{FAFD4587-C5E2-45ac-BBC1-4B8A4CB2368B}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SurvaivabilityRequirement" ID="{039EE23D-5153-488d-8930-62F1FFA8D4BB}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="EnvironmentalExtremes" ID="{44BFC2B3-3B32-4e36-AD7B-C6F79FA2961D}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SIFTypicalID" ID="{70F9AE68-B985-47db-853C-93D2D2A02A1F}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <InternalElement Name="InputDeviceSubsystem" ID="{63D8A4F8-DEF5-4ead-BA95-B3F8399A1B77}" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Description>The Initiator monitors some process parameter or presence of
                    a command.</Description>
      </InternalElement>
      <InternalElement Name="LogicSolverSubsystem" ID="{E8D9FD92-23B6-4ed8-8E97-088523E92953}" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Description>The Solver decides if it is necessary to act upon the
                    monitored signals.
</Description>
      </InternalElement>
      <InternalElement Name="FinalElementSubsystem" ID="{8A647C27-BADF-4690-85BC-4FE8DE6B7178}" RefBaseSystemUnitPath="SIF Unit Classes/SIFSubsystem">
        <Description>The FinalElement carries out the
                    necessary tasks, if decided to act.</Description>
      </InternalElement>
    </SystemUnitClass>
    <SystemUnitClass Name="SIFSubsystem" ID="{CF723864-9C1F-4347-98E5-1F4F1044E931}">
      <Description>The SIFSubsystem a sub system within a SIF. This could be a part of an ESD,
                PSD, FG or HIPPS SIS.</Description>
      <Attribute Name="PFDBudget" ID="{659C7645-93DB-438d-961E-A514F4E9722F}" RefAttributeType="Types/Percent">
        <Description>Probability of Dangerous Failure on Demand</Description>
      </Attribute>
      <Attribute Name="VoteBetweenGroups_M_in_MooN" ID="{67DD139F-A86B-45c5-ABD8-92801CAACD51}" RefAttributeType="Types/Integer">
        <Description></Description>
      </Attribute>
      <Attribute Name="NumberOfGroups_N" ID="{A89B3118-0E72-4a5b-AA43-83064A7CB188}" RefAttributeType="Types/Integer">
        <Description></Description>
      </Attribute>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="SIS Unit Classes">
    <Description></Description>
    <SystemUnitClass Name="ESD" ID="{908C6D3A-3EF5-4a72-9E3C-235EF45A45BA}" RefBaseClassPath="SIS Unit Classes/SIS">
      <Description>Emergency Shutdown Safety Instrumented System</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="FG" ID="{FB636EC0-2CEC-47e0-9A7A-E22E64FE0F23}" RefBaseClassPath="SIS Unit Classes/SIS">
      <Description>Fire and Gas</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="FinalElementComponent" ID="{F3E586A2-A7B6-4d03-A990-887E933A10A3}" RefBaseClassPath="SIS Unit Classes/SISComponent">
      <Description></Description>
      <Attribute Name="MaximumAllowableLeakageRate" ID="{2301FBEE-D799-4265-9ADE-5BEC70CF354B}" RefAttributeType="Types/kg_s">
        <Description></Description>
      </Attribute>
      <Attribute Name="ResetAfterShutdown" ID="{04ABDB88-2FA3-458b-859C-ADC31E3E5137}" RefAttributeType="Types/ResetAfterShutdown_FinalElement">
        <Description></Description>
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="HIPPS" ID="{16A6B9E3-5548-4db6-B275-5D9807E07F09}" RefBaseClassPath="SIS Unit Classes/SIS">
      <Description>High Integrity Preassure Protection System</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="InputDeviceComponent" ID="{D0101401-669D-4476-8960-CB1FE6BE378E}" RefBaseClassPath="SIS Unit Classes/SISComponent">
      <Description></Description>
      <Attribute Name="TripPointLevel" ID="{685D2522-9C9F-4060-AFD9-F84E36A4E4E9}" RefAttributeType="Types/InputDeviceTrigger">
        <Description>Trigger criteria for this Initiator</Description>
      </Attribute>
      <Attribute Name="UnitOfMeasure" ID="{BAD5EF7D-EE9D-40f0-9ECD-A9F2887BAF60}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="AlarmPriority" ID="{CC32188F-2441-4364-AE6F-8CF8613B2015}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="AlarmOrWarningText" ID="{2FA0F75E-4D8B-4747-8F48-3CCECDA61079}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="AlarmOrWarning" ID="{24284B48-0E60-411a-B09E-2CD7F6755CCF}" RefAttributeType="Types/AlarmOrWarning">
        <Description></Description>
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="LogicSolverComponent" ID="{9E3D868A-21B5-479a-B2D1-BB6AFAAB9383}" RefBaseClassPath="SIS Unit Classes/SISComponent">
      <Description></Description>
    </SystemUnitClass>
    <SystemUnitClass Name="PSD" ID="{43DB928B-A6AC-4e8b-B1D1-4A6044E0B735}" RefBaseClassPath="SIS Unit Classes/SIS">
      <Description>Process Shutdown</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="SIS" ID="{C4C0E4FC-4D62-47a1-8458-FCA48F4F945D}">
      <Description>Safety Instrumented System abstract class that holds the common properties</Description>
      <Attribute Name="SISID" ID="{85E6E820-BA06-4596-98D8-3586736B4079}" RefAttributeType="Types/String">
        <Description>Identifier of the Safety Instrumented System</Description>
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="SISComponent" ID="{FF6852CF-0D99-4105-9F7C-8C12781E0A0C}">
      <Description></Description>
      <Attribute Name="ProofTestIntervalSILCompliance" ID="{75F443E8-85CF-4769-9A6F-61DDD6C8B208}" RefAttributeType="Types/Hours">
        <Description>Proof testing is a routine action that is critical to ensuring the
                    integrity of a safety instrumented system (SIS) throughout its lifecycle. For
                    any SIS proof testing must be performed at a specified interval, known as the
                    proof test interval (PTI).

                    A SIS with a long proof test interval is a system that remains safe to operate
                    over a longer period of time, or in other words, the integrity of the safety
                    system degrades more slowly over time. This is a very important consideration
                    for owners and operators of machinery because it means that their
                    operational/production processes can continue to operate for longer without
                    being interrupted for proof testing."</Description>
      </Attribute>
      <Attribute Name="PFDBudget" ID="{5948DF31-E6BF-433b-92F9-F04BF89BD48D}" RefAttributeType="Types/Percent">
        <Description>PFD contribution of an individual element to the SIF.</Description>
      </Attribute>
      <Attribute Name="TagNumber" ID="{BF330542-95C1-45ff-891A-C325EF1E24FD}" RefAttributeType="Types/TagNumber">
        <Description></Description>
      </Attribute>
      <Attribute Name="TagDescription" ID="{179BFC6E-EA57-4b2b-A82D-848425B076B9}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SafeState" ID="{B17188F0-9532-4e38-A9BB-D0D5BBF3D735}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="TypeAB" ID="{78567E3D-737F-48c6-AF69-600EF2910A94}" RefAttributeType="Types/TypeAB">
        <Description></Description>
      </Attribute>
      <Attribute Name="APOSL2Group" ID="{888C8FD7-934A-403a-8592-3E5B92266376}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="PFHBudget" ID="{9498669D-53B7-469f-ACAF-ABE4B9A3AC42}" RefAttributeType="Types/PerHour">
        <Description></Description>
      </Attribute>
      <Attribute Name="SystematicCapability" ID="{19A99F65-098C-43c3-A130-3A7498E94EA5}" RefAttributeType="Types/SILLevel">
        <Description></Description>
      </Attribute>
      <Attribute Name="ProofTestCoverage" ID="{FDE4FDDE-6355-4acb-A53F-E12CF32993FD}" RefAttributeType="Types/Percent">
        <Description></Description>
      </Attribute>
      <Attribute Name="MRT" ID="{EC241F8B-A8A0-474f-8222-FCFDAC723872}" RefAttributeType="Types/Hours">
        <Description></Description>
      </Attribute>
      <Attribute Name="ProofTestIntervalOperatorSpec" ID="{7A6CC76B-D147-4459-9259-3A08824195B6}" RefAttributeType="Types/Hours">
        <Description></Description>
      </Attribute>
      <Attribute Name="MaxAllowableResponseTime" ID="{E082AFFE-62D6-47ea-AD37-985ED15A3233}" RefAttributeType="Types/Seconds">
        <Description></Description>
      </Attribute>
      <Attribute Name="FailPass_Requirement" ID="{5E740012-D12C-43ae-A9BA-E6854C8A6A34}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="FailPass_Unit" ID="{EDD79564-6174-4c90-99B3-559C2E11A49C}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="FailPass_ComparisonToPass" ID="{C26F54AE-337D-4bb5-9D21-5D6BD12F0814}" RefAttributeType="Types/Comparison">
        <Description></Description>
      </Attribute>
      <Attribute Name="FailPass_Masurement" ID="{B30678A9-F14D-4c5b-A2B1-E10C333DB210}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="Bypass_MaxAllowableBypassTime" ID="{B5E92439-7FFD-4964-91DB-D4E5875E01DF}" RefAttributeType="Types/Seconds">
        <Description></Description>
      </Attribute>
      <Attribute Name="Bypass_Control" ID="{D7CC04FB-37D0-480a-954A-FEF76FBD3A8A}" RefAttributeType="Types/BypassControl">
        <Description></Description>
      </Attribute>
      <Attribute Name="TimeDelay" ID="{382D9BDA-D26E-422d-8297-5DEF5FA26AC1}" RefAttributeType="Types/Seconds">
        <Description></Description>
      </Attribute>
      <Attribute Name="E_DEToTrip" ID="{3FC7CB67-CDA0-47d0-9E39-9B2F610B0EA9}" RefAttributeType="Types/E_DEToTrip">
        <Description></Description>
      </Attribute>
      <Attribute Name="TripAction" ID="{536B57B1-4DA5-46eb-BD91-CAAC7E26567B}" RefAttributeType="Types/String">
        <Description></Description>
      </Attribute>
      <Attribute Name="SurvaibabilityRequirement" ID="{0D4DE559-767E-4293-B5BB-224D2D1BE40B}" RefAttributeType="Types/String">
        <Description>e.g. required time to remain operational in fire</Description>
      </Attribute>
      <Attribute Name="DiagnosticRequirementsForImplementation" ID="{75D259C0-55B7-46cd-9D42-9A26C734D1DF}" RefAttributeType="Types/String">
        <Description>(for implementation)</Description>
      </Attribute>
      <Attribute Name="DiagnosticRequired" ID="{16B8DDD2-AF20-46cf-929A-3263D72D2572}" RefAttributeType="Types/String">
        <Description>e.g. comparison alarm, line monitoring, etc.</Description>
      </Attribute>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="Specification">
    <Description></Description>
    <SystemUnitClass Name="FunctionalRequirements" ID="{8467702F-4F6F-4490-B3EE-4B461261BD87}">
      <Description></Description>
      <Attribute Name="Required MTBF" ID="{7D9288E6-424C-4b7c-8850-DA0704FD92F1}" RefAttributeType="Types/Hours">
        <Description>Mean Time Before Failure</Description>
      </Attribute>
      <Attribute Name="Required PST" ID="{02AA37D8-9A8D-4939-A8F4-42F44D977936}" RefAttributeType="Types/Hours">
        <Description>Partial Stroke Test Interval</Description>
      </Attribute>
      <Attribute Name="Required MaxAllowableResponseTime" ID="{460BA3ED-616B-4cf2-B07B-329737E999EA}" RefAttributeType="Types/Seconds">
        <Description>SIF Response Time is the interval between the SIF set-point being
                    reached, and the hazardous event occurring. The SIF must detect and then operate
                    its primary end elements, usually shutdown valves (SDVs) within this interval
                    and do this quickly enough to keep the process variable below the design value.</Description>
      </Attribute>
      <Attribute Name="Required ProofTestInterval" ID="{E30EE2FB-93A3-4493-965F-63CBB4691A09}" RefAttributeType="Types/Seconds">
        <Description>Manual Proof Test Interval</Description>
      </Attribute>
      <Attribute Name="Required SIL" ID="{957D2F68-41EF-4393-89D3-273AD4CE4143}" RefAttributeType="Types/ILLevel">
        <Description>SIL – Safety Integrity Level – is a quantitative target for measuring
                    the level of performance needed for a safety function to achieve a tolerable
                    risk for a process hazard. It is defined in both . Defining a target SIL level
                    for the process should be based on the assessment of the likelihood that an
                    incident will occur and the consequences of the incident.

                    It is a discrete level (one out of four) for specifying the safety integrity
                    requirements of the safety instrumented functions to be allocated to the safety
                    instrumented systems. SIL 4 has the highest safety integrity and SIL 1 the
                    lowest.

                    IEC 61511 only defines requirements for SIL 1 to SIL 3, as it is expected that
                    SIL 3 will be a maximum level in the process sector (excepting Nuclear). For SIL
                    4, IEC 61511 refers the user back to the detail in IEC 61508.

                    IEC 61508 and IEC 61511 both have tables with the Safety Integrity Levels
                    associated with Probability of Failure, Risk Reduction Factor, Hardware Fault
                    Tolerance and Architecture. </Description>
      </Attribute>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <AttributeTypeLib Name="Types">
    <Description></Description>
    <AttributeType Name="FITs" ID="{C8850987-83A2-4c23-8527-09BD42D1AC6A}" AttributeDataType="xs:decimal">
      <Description>Failure In Time or Failure UnIT (λ) are failures per billion hours for a
                piece of equipment, expressed by 10-9 hours.</Description>
    </AttributeType>
    <AttributeType Name="Frequency" ID="{9B4B2F2E-D56B-4377-B591-D7EEDCA0745E}" AttributeDataType="xs:decimal">
      <Description>Percent as a decimal number</Description>
    </AttributeType>
    <AttributeType Name="Hours" ID="{3B360754-DE57-4e7c-BC69-EF2DCB603B16}" AttributeDataType="xs:duration">
      <Description>Hours as a decimal number</Description>
    </AttributeType>
    <AttributeType Name="Integer" ID="{A4662FA1-C30C-4dbb-8003-70950AEFC83C}" AttributeDataType="xs:intenger">
      <Description></Description>
    </AttributeType>
    <AttributeType Name="kg_s" ID="{A2546FE1-4ACA-47a5-A1AA-F913C06620CC}" AttributeDataType="xs:decimal">
      <Description></Description>
    </AttributeType>
    <AttributeType Name="MaxAllowableResponseTime" ID="{6F26A217-9D0C-4689-A6AA-3EBD629B3C57}" AttributeDataType="xs:decimal">
      <Description></Description>
      <RefSemantic CorrespondingAttributePath="CDD/ControlCircuitResponseTime" />
    </AttributeType>
    <AttributeType Name="Percent" ID="{1E32BB38-B1A9-4276-BED7-BECC41E448FA}" AttributeDataType="xs:decimal">
      <Description>Percent as a decimal number</Description>
    </AttributeType>
    <AttributeType Name="PerHour" ID="{680F155E-B352-423c-8DD8-E408B7D8423E}" AttributeDataType="xs:decimal">
      <Description></Description>
    </AttributeType>
    <AttributeType Name="PerYear" ID="{50D4F3B5-5ADD-41e7-BB29-4E7991FBA063}" AttributeDataType="xs:decimal">
      <Description></Description>
    </AttributeType>
    <AttributeType Name="ProofTestInterval" ID="{E9D5A738-1D4D-48d8-A035-50AC4078C815}" AttributeDataType="xs:decimal">
      <Description></Description>
      <RefSemantic CorrespondingAttributePath="CDD/ProofTestInterval" />
    </AttributeType>
    <AttributeType Name="Seconds" ID="{1B18EB3E-1E0D-47e5-BCC8-F9DA3CB4F09A}" AttributeDataType="xs:decimal">
      <Description>Seconds as a decimal number</Description>
    </AttributeType>
    <AttributeType Name="String" ID="{A5BB6E10-32EC-4581-A89D-2ED558FFB8CB}" AttributeDataType="xs:string">
      <Description></Description>
    </AttributeType>
    <AttributeType Name="TagNumber" ID="{1CCBE575-AEE3-40f0-991D-9E81E3D7A751}" AttributeDataType="xs:string">
      <Description></Description>
      <RefSemantic CorrespondingAttributePath="CDD/TagName" />
    </AttributeType>
    <AttributeType Name="AlarmOrWarning" ID="{B0BDD8DE-DB79-4d55-AD2F-5DB980D60DC3}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>alarm</RequiredValue>
          <RequiredValue>warning</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="BypassControl" ID="{76DBD4CC-19E4-4a11-A4A4-C0E89A539F4E}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>approve</RequiredValue>
          <RequiredValue>set</RequiredValue>
          <RequiredValue>remove</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="CauseRole" ID="{519F254E-537A-4224-8A36-5C45E5088343}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>Voted 1ooN</RequiredValue>
          <RequiredValue>Voted 2ooN</RequiredValue>
          <RequiredValue>Voted 3ooN</RequiredValue>
          <RequiredValue>Low</RequiredValue>
          <RequiredValue>LowLow</RequiredValue>
          <RequiredValue>High</RequiredValue>
          <RequiredValue>HighHigh</RequiredValue>
          <RequiredValue>DigitalHigh</RequiredValue>
          <RequiredValue>DigitalLow</RequiredValue>
          <RequiredValue>IO Fault 1ooN</RequiredValue>
          <RequiredValue>IO Fault 2ooN</RequiredValue>
          <RequiredValue>IO Fault NooN</RequiredValue>
          <RequiredValue>IO Fault + Alarm</RequiredValue>
          <RequiredValue>No Capability</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="Comparison" ID="{838053F1-DE1D-44ec-8925-9F868A53C72B}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>greater than</RequiredValue>
          <RequiredValue>less than or equal</RequiredValue>
          <RequiredValue>less than</RequiredValue>
          <RequiredValue>greater than or equal</RequiredValue>
          <RequiredValue>yes</RequiredValue>
          <RequiredValue>no</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="E_DEToTrip" ID="{02E17D1E-DBEF-4c28-9BCC-86B95C4A9328}" AttributeDataType="xs:string">
      <Description>States that can be applied to a device</Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>DE</RequiredValue>
          <RequiredValue>E</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="EffectActivationMode" ID="{EF371AB3-0CFB-4de0-A68E-CE5EC70610FD}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>Automatic activation</RequiredValue>
          <RequiredValue>Automatic activation. Reset allowed</RequiredValue>
          <RequiredValue>Activation if not acknowledged</RequiredValue>
          <RequiredValue>Activation force no delay</RequiredValue>
          <RequiredValue>Suggested</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="EnergizeSource" ID="{CF88DB84-9D39-4dfc-B07F-7E497D26B055}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>electrical</RequiredValue>
          <RequiredValue>pneumatic</RequiredValue>
          <RequiredValue>hydraulic</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="FailSafePosition" ID="{1D90A95A-6066-433e-B370-A3A429DCF9F8}" AttributeDataType="xs:string">
      <Description>States that can be applied to a device</Description>
      <RefSemantic CorrespondingAttributePath="CDD/FailSafePosition" />
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>NDE</RequiredValue>
          <RequiredValue>NE</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="FinalElementFunction" ID="{EB429728-AA30-45b1-B0C5-5AF1058912FD}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>Start</RequiredValue>
          <RequiredValue>Stop</RequiredValue>
          <RequiredValue>Open</RequiredValue>
          <RequiredValue>Close</RequiredValue>
          <RequiredValue>Activate</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="ILLevel" ID="{5E890B18-BC15-4c28-BFCC-9057FDA9E807}" AttributeDataType="xs:string">
      <Description>SIL – Safety Integrity Level – is a quantitative target for measuring the
                level of performance needed for a safety function to achieve a tolerable risk for a
                process hazard. It is defined in both . Defining a target SIL level for the process
                should be based on the assessment of the likelihood that an incident will occur and
                the consequences of the incident.

                It is a discrete level (one out of four) for specifying the safety integrity
                requirements of the safety instrumented functions to be allocated to the safety
                instrumented systems. SIL 4 has the highest safety integrity and SIL 1 the lowest.
                IEC 61511 only defines requirements for SIL 1 to SIL 3, as it is expected that SIL 3
                will be a maximum level in the process sector (excepting Nuclear). For SIL 4, IEC
                61511 refers the user back to the detail in IEC 61508.

                IEC 61508 and IEC 61511 both have tables with the Safety Integrity Levels associated
                with Probability of Failure, Risk Reduction Factor, Hardware Fault Tolerance and
                Architecture. </Description>
      <RefSemantic CorrespondingAttributePath="CDD/SafetyIntegrityLevel" />
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>IL1</RequiredValue>
          <RequiredValue>IL2</RequiredValue>
          <RequiredValue>IL3</RequiredValue>
          <RequiredValue>IL4</RequiredValue>
          <RequiredValue>no IL</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="InputDeviceTrigger" ID="{F6EE3886-84AA-48c6-B5C6-9FE733FAA597}" AttributeDataType="xs:string">
      <Description>Events that trigger the initiator</Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>AnalogHighHigh</RequiredValue>
          <RequiredValue>AnalogHigh</RequiredValue>
          <RequiredValue>AnalogLow</RequiredValue>
          <RequiredValue>AnalogLowLow</RequiredValue>
          <RequiredValue>DigitalHigh</RequiredValue>
          <RequiredValue>DigitalLow</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="ManualActivation" ID="{2EA660A1-C6A6-4fb1-818D-369F311CDBAD}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>local activation</RequiredValue>
          <RequiredValue>GUI_faceplate</RequiredValue>
          <RequiredValue>CAP</RequiredValue>
          <RequiredValue>none</RequiredValue>
          <RequiredValue>other</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="ModeOfOperation" ID="{6F7C3CDE-30BC-4644-8C34-30BEE5823BA2}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>low demand</RequiredValue>
          <RequiredValue>high demand</RequiredValue>
          <RequiredValue>continuous demand</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="ResetAfterShutdown_FinalElement" ID="{91AC4F6A-F734-4767-890D-755385E27876}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>reset in logic</RequiredValue>
          <RequiredValue>reest in field</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="SIFType" ID="{FD2354A7-D96F-49fc-9006-741440576B96}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>Global</RequiredValue>
          <RequiredValue>Local</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="SILLevel" ID="{0FF0E7E0-9EA4-4700-AB4A-659F54DF1ADF}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>SIL 1</RequiredValue>
          <RequiredValue>SIL 2</RequiredValue>
          <RequiredValue>SIL 3</RequiredValue>
          <RequiredValue>SIL 4</RequiredValue>
          <RequiredValue>no SIL</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="SISType" ID="{FDDC5919-FDA7-4285-A98C-52D1E408D11D}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>ESD</RequiredValue>
          <RequiredValue>PSD</RequiredValue>
          <RequiredValue>HIPPS</RequiredValue>
          <RequiredValue>FG</RequiredValue>
          <RequiredValue>Other</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="TypeAB" ID="{BA6FCCBD-F15D-4500-8352-AC7E28102CC0}" AttributeDataType="xs:string">
      <Description></Description>
      <Constraint Name="Enumeration">
        <NominalScaledType>
          <RequiredValue>A</RequiredValue>
          <RequiredValue>B</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
  </AttributeTypeLib>
</CAEXFile>